    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1760.924</td>
    <td align="right">    1760.924</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     1760.92</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1760.92</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 9 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4210.48</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">      999.75</td>
    <td align="right">     6201.25</td>
    <td align="right">      999.75</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">     1218.50</td>
    <td align="right">     6201.25</td>
    <td align="right">     1218.50</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">      864.00</td>
    <td align="right">     6201.25</td>
    <td align="right">      864.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">      291.00</td>
    <td align="right">     6201.25</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">      831.75</td>
    <td align="right">     6201.25</td>
    <td align="right">      831.75</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">      987.75</td>
    <td align="right">     6201.25</td>
    <td align="right">      987.75</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">     1231.00</td>
    <td align="right">     6201.25</td>
    <td align="right">     1231.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">     1083.00</td>
    <td align="right">     6201.25</td>
    <td align="right">     1083.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">      632.25</td>
    <td align="right">     6201.25</td>
    <td align="right">      632.25</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">     1081.25</td>
    <td align="right">     6201.25</td>
    <td align="right">     1081.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1356.75</td>
    <td align="right">     6201.25</td>
    <td align="right">     1356.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      257.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          56</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          12</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          12</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          10</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          26</td>
    <td align="right">          26</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         140</td>
    <td align="right">         140</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      316.41</td>
    <td align="right">     1868.98</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        7.15</td>
    <td align="right">      102.76</td>
    <td align="right">01-JUL-08:15</td>
    <td align="right">      485.66</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res lighting exterior:ExteriorLights:Electricity</td>
    <td align="right">        7.15</td>
    <td align="right">      102.76</td>
    <td align="right">01-JUL-08:15</td>
    <td align="right">      485.66</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      110.45</td>
    <td align="right">     1492.72</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">    58956.85</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       41.20</td>
    <td align="right">      304.33</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">     6168.49</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior living space:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 10</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 10</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 10 living space|unit 10|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 2</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 2</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 2 living space|unit 2:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 3</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 3</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 3 living space|unit 3|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 4</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 4</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 4 living space|unit 4|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 5</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 5</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 5 living space|unit 5|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 6</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 6</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 6 living space|unit 6|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 7</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 7</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 7 living space|unit 7|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 8</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 8</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 8 living space|unit 8|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE|UNIT 9</td>
    <td align="right">       11.04</td>
    <td align="right">      149.27</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5895.68</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE|UNIT 9</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">res lighting interior|unit 9 living space|unit 9|story 1:InteriorLights:Electricity</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       69.25</td>
    <td align="right">     1188.40</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">    56530.89</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_1 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_1 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_1 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 10</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 10:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 10:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 10:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_10 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_10 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_10 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 10:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 10:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 10:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 2</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 2:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 2:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 2:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_2 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_2 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_2 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 2:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 2:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 2:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 3</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 3:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 3:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 3:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_3 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_3 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_3 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 3:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 3:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 3:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 4</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 4:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 4:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 4:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_4 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_4 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_4 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 4:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 4:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 4:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 5</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 5:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 5:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 5:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_5 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_5 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_5 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 5:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 5:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 5:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 6</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 6:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 6:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 6:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_6 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_6 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_6 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 6:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 6:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 6:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 7</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 7:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 7:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 7:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_7 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_7 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_7 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 7:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 7:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 7:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 8</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 8:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 8:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 8:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_8 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_8 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_8 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 8:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 8:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 8:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE|UNIT 9</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">res cd electric|unit 9:InteriorEquipment:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">res ceil fan|unit 9:InteriorEquipment:Electricity</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 9:InteriorEquipment:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">res mv_9 bath fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">res mv_9 house fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res mv_9 range fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">res misc plug loads|unit 9:InteriorEquipment:Electricity</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">res range electric|unit 9:InteriorEquipment:Electricity</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">res refrig|unit 9:InteriorEquipment:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      168.94</td>
    <td align="right">      112.14</td>
    <td align="right">23-OCT-01:30</td>
    <td align="right">    36497.47</td>
    <td align="right">10-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       19.16</td>
    <td align="right">        9.25</td>
    <td align="right">25-JAN-15:15</td>
    <td align="right">     3081.68</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac clg supply fan:Fans:Electricity</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      286.98</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 10 clg supply fan:Fans:Electricity</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      417.94</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 2 clg supply fan:Fans:Electricity</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      288.33</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 3 clg supply fan:Fans:Electricity</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      166.42</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 4 clg supply fan:Fans:Electricity</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      328.78</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 5 clg supply fan:Fans:Electricity</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      324.11</td>
    <td align="right">21-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 6 clg supply fan:Fans:Electricity</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      332.00</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 7 clg supply fan:Fans:Electricity</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      336.23</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 8 clg supply fan:Fans:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      204.53</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">res ac|unit 9 clg supply fan:Fans:Electricity</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      420.37</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">res fur electric htg supply fan:Fans:Electricity</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-19:45</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 10 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-17:45</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 2 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 3 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">       43.39</td>
    <td align="right">12-JAN-02:45</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 4 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 5 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 6 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 7 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 8 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-16:30</td>
    <td align="right">       55.56</td>
    <td align="right">10-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">res fur electric|unit 9 htg supply fan:Fans:Electricity</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       73.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15742.17</td>
    <td align="right">27-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       76.25</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-19:45</td>
    <td align="right">    35381.18</td>
    <td align="right">10-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13188.20</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13188.20</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 10:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 2:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 3:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 4:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 5:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 6:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 7:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 8:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 9:WaterSystems:Electricity</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      316.41</td>
    <td align="right">     1868.98</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      316.41</td>
    <td align="right">     1868.98</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      316.41</td>
    <td align="right">     1868.98</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      316.41</td>
    <td align="right">     1868.98</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      316.41</td>
    <td align="right">     1868.98</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      316.41</td>
    <td align="right">     1868.98</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYHEATING</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-19:45</td>
    <td align="right">     3850.77</td>
    <td align="right">10-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYCOOLING</td>
    <td align="right">        6.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1475.91</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">CENTRAL:ELECTRICITYEXTERIORLIGHTING</td>
    <td align="right">        7.15</td>
    <td align="right">      102.76</td>
    <td align="right">01-JUL-08:15</td>
    <td align="right">      485.66</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-19:45</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYFANSCOOLING</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      286.98</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 1:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYHEATING</td>
    <td align="right">        7.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     3850.77</td>
    <td align="right">10-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYCOOLING</td>
    <td align="right">        7.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1500.93</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-16:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYFANSCOOLING</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      288.33</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 2:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYHEATING</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">     1375.27</td>
    <td align="right">12-JAN-02:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYCOOLING</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      845.20</td>
    <td align="right">27-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">       43.39</td>
    <td align="right">12-JAN-02:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYFANSCOOLING</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      166.42</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 3:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYHEATING</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">     3850.77</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYCOOLING</td>
    <td align="right">        7.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1764.81</td>
    <td align="right">27-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYFANSCOOLING</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      328.78</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 4:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYHEATING</td>
    <td align="right">        8.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     3850.77</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYCOOLING</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1751.02</td>
    <td align="right">27-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">      121.49</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYFANSCOOLING</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      324.11</td>
    <td align="right">21-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 5:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYHEATING</td>
    <td align="right">       10.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     4210.48</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYCOOLING</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1699.30</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYFANSCOOLING</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      332.00</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 6:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYHEATING</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     4210.48</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYCOOLING</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1717.44</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYFANSCOOLING</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      336.23</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 7:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYHEATING</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-16:30</td>
    <td align="right">     1760.92</td>
    <td align="right">10-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYCOOLING</td>
    <td align="right">        5.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1005.77</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-16:30</td>
    <td align="right">       55.56</td>
    <td align="right">10-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYFANSCOOLING</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      204.53</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 8:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYHEATING</td>
    <td align="right">        9.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">     4210.48</td>
    <td align="right">10-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYCOOLING</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2288.92</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-18:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYFANSCOOLING</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      420.37</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 9:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYHEATING</td>
    <td align="right">       10.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     4210.48</td>
    <td align="right">10-FEB-17:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYCOOLING</td>
    <td align="right">        8.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2271.84</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYINTERIORLIGHTING</td>
    <td align="right">        4.12</td>
    <td align="right">       30.43</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">      616.85</td>
    <td align="right">01-DEC-19:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYINTERIOREQUIPMENT</td>
    <td align="right">        6.92</td>
    <td align="right">      118.84</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">     5653.09</td>
    <td align="right">07-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYFANSHEATING</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">      132.84</td>
    <td align="right">10-FEB-17:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYFANSCOOLING</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      417.94</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYWATERSYSTEMS</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1318.82</td>
    <td align="right">03-JAN-04:45</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYREFRIGERATOR</td>
    <td align="right">        1.56</td>
    <td align="right">       35.70</td>
    <td align="right">01-FEB-04:15</td>
    <td align="right">       65.09</td>
    <td align="right">01-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYCLOTHESWASHER</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.34</td>
    <td align="right">10-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYCLOTHESDRYER</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4532.67</td>
    <td align="right">10-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYCOOKINGRANGE</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1414.31</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYPLUGLOADS</td>
    <td align="right">        2.69</td>
    <td align="right">       60.08</td>
    <td align="right">16-JUL-02:15</td>
    <td align="right">      157.26</td>
    <td align="right">01-FEB-18:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYHOUSEFAN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYRANGEFAN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYBATHFAN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">UNIT 10:ELECTRICITYCEILINGFAN</td>
    <td align="right">        0.44</td>
    <td align="right">        8.18</td>
    <td align="right">02-JUL-08:15</td>
    <td align="right">       38.65</td>
    <td align="right">01-FEB-20:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      203.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      203.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      203.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res shower:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      203.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      203.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      203.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res shower:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res cw:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 10:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 10:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 10:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 10:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 10:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 10:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 10:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 10:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 2:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 2:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 2:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 2:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 2:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 2:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 2:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 2:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 3:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 3:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 3:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 3:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 3:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 3:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 3:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 3:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 4:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 4:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 4:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 4:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 4:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 4:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 4:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 4:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 5:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 5:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 5:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 5:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 5:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 5:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 5:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 5:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 6:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 6:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 6:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 6:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 6:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 6:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 6:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 6:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 7:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 7:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 7:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 7:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 7:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 7:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 7:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 7:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 8:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 8:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 8:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 8:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 8:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 8:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 8:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 8:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 9:WaterSystems:Water</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 9:WaterSystems:MainsWater</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 9:WaterSystems:Water</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 9:WaterSystems:MainsWater</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 9:WaterSystems:Water</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 9:WaterSystems:MainsWater</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">10-OCT-05:30</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 9:WaterSystems:Water</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 9:WaterSystems:MainsWater</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">res wh:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 10:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 10:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 2:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 2:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 3:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 3:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 4:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 4:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 5:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 5:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 6:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 6:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 7:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 7:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 8:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 8:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 9:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 9:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      687.01</td>
    <td align="right">      391.76</td>
    <td align="right">25-JAN-15:15</td>
    <td align="right">   116386.74</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      285.00</td>
    <td align="right">      171.19</td>
    <td align="right">25-JAN-15:15</td>
    <td align="right">    36760.59</td>
    <td align="right">11-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       78.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">    36760.59</td>
    <td align="right">11-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      206.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33065.34</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     4001.83</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">        8.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     4001.83</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2937.93</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 10</td>
    <td align="right">       36.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     4692.39</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 10</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     4378.80</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 10</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4692.39</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 2</td>
    <td align="right">       27.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">     4002.62</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 2</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">     4002.62</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 2</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2957.25</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 3</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     1819.57</td>
    <td align="right">30-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 3</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     1431.26</td>
    <td align="right">11-FEB-02:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 3</td>
    <td align="right">       10.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1819.57</td>
    <td align="right">30-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 4</td>
    <td align="right">       28.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:30</td>
    <td align="right">     4004.42</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 4</td>
    <td align="right">        7.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:15</td>
    <td align="right">     4004.42</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 4</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3457.49</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 5</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     4002.36</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 5</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     4002.36</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 5</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3419.14</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 6</td>
    <td align="right">       34.97</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">     4377.33</td>
    <td align="right">11-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 6</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:00</td>
    <td align="right">     4377.33</td>
    <td align="right">11-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 6</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3565.20</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 7</td>
    <td align="right">       35.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:45</td>
    <td align="right">     4378.14</td>
    <td align="right">11-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 7</td>
    <td align="right">        9.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     4378.14</td>
    <td align="right">11-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 7</td>
    <td align="right">       26.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3621.73</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 8</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">     2375.41</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 8</td>
    <td align="right">        3.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-16:30</td>
    <td align="right">     1833.49</td>
    <td align="right">11-FEB-02:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 8</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2375.41</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE|UNIT 9</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     4746.74</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE|UNIT 9</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     4380.17</td>
    <td align="right">10-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE|UNIT 9</td>
    <td align="right">       27.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4746.74</td>
    <td align="right">27-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      383.37</td>
    <td align="right">      220.57</td>
    <td align="right">25-JAN-15:15</td>
    <td align="right">    55255.46</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      307.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    55255.46</td>
    <td align="right">03-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       76.25</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-19:45</td>
    <td align="right">    35381.18</td>
    <td align="right">10-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    72137.09</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    72137.09</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res shower:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res cw:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 10:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 10:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 10:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 10:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 2:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 2:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 2:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 2:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 3:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 3:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 3:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 3:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 4:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 4:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 4:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 4:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 5:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 5:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 5:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 5:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 6:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 6:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 6:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 6:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 7:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 7:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 7:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 7:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 8:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 8:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 8:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 8:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">res shower|unit 9:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2291.07</td>
    <td align="right">08-FEB-21:30</td>
  </tr>
  <tr>
    <td align="right">res sink|unit 9:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      781.09</td>
    <td align="right">05-APR-11:30</td>
  </tr>
  <tr>
    <td align="right">res bath|unit 9:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7213.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res cw|unit 9:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.87</td>
    <td align="right">04-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    72342.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    72342.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    72342.71</td>
    <td align="right">07-APR-22:15</td>
  </tr>
  <tr>
    <td align="right">res wh:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 10:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 2:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 3:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 4:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 5:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 6:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 7:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 8:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">res wh|unit 9:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.629</td>
    <td align="right">     -17.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      11.549</td>
    <td align="right">       0.000</td>
    <td align="right">       4.347</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.889</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.495</td>
    <td align="right">      -4.162</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.712</td>
    <td align="right">     -25.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      12.615</td>
    <td align="right">       0.000</td>
    <td align="right">       4.336</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.925</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.503</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.867</td>
    <td align="right">     -19.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      15.308</td>
    <td align="right">       0.000</td>
    <td align="right">       4.347</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.593</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.495</td>
    <td align="right">      -6.099</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.086</td>
    <td align="right">     -10.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">       3.008</td>
    <td align="right">       0.000</td>
    <td align="right">       1.817</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.843</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.738</td>
    <td align="right">      -2.527</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.903</td>
    <td align="right">     -20.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      17.098</td>
    <td align="right">       0.000</td>
    <td align="right">       4.347</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.658</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.495</td>
    <td align="right">      -6.985</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.713</td>
    <td align="right">     -18.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      12.101</td>
    <td align="right">       0.000</td>
    <td align="right">       4.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.021</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.495</td>
    <td align="right">      -4.378</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.416</td>
    <td align="right">     -24.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      11.839</td>
    <td align="right">       0.000</td>
    <td align="right">       4.336</td>
    <td align="right">       0.206</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.673</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.503</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.373</td>
    <td align="right">     -26.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      14.429</td>
    <td align="right">       0.000</td>
    <td align="right">       4.336</td>
    <td align="right">       0.419</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.518</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.503</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.278</td>
    <td align="right">     -16.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">       2.756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.813</td>
    <td align="right">       2.161</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.841</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.742</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.642</td>
    <td align="right">     -27.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       4.120</td>
    <td align="right">       6.371</td>
    <td align="right">      15.329</td>
    <td align="right">       0.000</td>
    <td align="right">       4.336</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.659</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.503</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      78.619</td>
    <td align="right">    -206.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.396</td>
    <td align="right">      41.201</td>
    <td align="right">      63.713</td>
    <td align="right">     116.033</td>
    <td align="right">       0.000</td>
    <td align="right">      38.360</td>
    <td align="right">       3.302</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.619</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.472</td>
    <td align="right">     -24.154</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">03-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2937.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      271.01</td>
    <td align="right">      975.67</td>
    <td align="right">      706.06</td>
    <td align="right">        0.00</td>
    <td align="right">     1136.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -216.13</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">27-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -4691.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      225.44</td>
    <td align="right">      802.54</td>
    <td align="right">     3084.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1077.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -562.82</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">03-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2957.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      271.01</td>
    <td align="right">      975.67</td>
    <td align="right">      632.96</td>
    <td align="right">        0.00</td>
    <td align="right">     1136.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -123.71</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1819.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      201.63</td>
    <td align="right">      869.61</td>
    <td align="right">      377.14</td>
    <td align="right">        0.00</td>
    <td align="right">      867.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -560.51</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">27-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -3457.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      225.44</td>
    <td align="right">      802.54</td>
    <td align="right">     3118.02</td>
    <td align="right">        0.00</td>
    <td align="right">     1078.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1832.07</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">27-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -3418.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      225.44</td>
    <td align="right">      802.54</td>
    <td align="right">     3132.98</td>
    <td align="right">        0.00</td>
    <td align="right">     1078.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1885.38</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">03-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3565.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      271.01</td>
    <td align="right">      975.67</td>
    <td align="right">      695.92</td>
    <td align="right">        0.00</td>
    <td align="right">     1135.28</td>
    <td align="right">      422.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">03-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3621.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      271.01</td>
    <td align="right">      975.67</td>
    <td align="right">      627.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1135.29</td>
    <td align="right">      547.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">03-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2375.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      271.01</td>
    <td align="right">      975.67</td>
    <td align="right">      299.87</td>
    <td align="right">        0.00</td>
    <td align="right">      405.56</td>
    <td align="right">      358.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">27-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -4746.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      225.44</td>
    <td align="right">      802.54</td>
    <td align="right">     3091.11</td>
    <td align="right">        0.00</td>
    <td align="right">     1077.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -514.99</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -33063.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.85</td>
    <td align="right">     2710.09</td>
    <td align="right">     9756.69</td>
    <td align="right">     9308.73</td>
    <td align="right">        0.00</td>
    <td align="right">     9900.07</td>
    <td align="right">      743.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">10-FEB-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4001.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      601.11</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      629.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -1104.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -4452.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">10-FEB-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4378.14</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      601.11</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -1168.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -4583.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">10-FEB-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4002.01</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      601.11</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      629.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -1092.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -4464.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">11-FEB-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1431.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">       30.43</td>
    <td align="right">      115.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      908.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -447.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -2103.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">10-FEB-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4003.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      601.11</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      686.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1129.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -4485.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">10-FEB-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4001.75</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      601.11</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      673.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -1138.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -4462.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">11-FEB-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4376.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">       30.43</td>
    <td align="right">      118.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      795.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -1123.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -4262.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">11-FEB-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4377.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">       30.43</td>
    <td align="right">      118.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -1104.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -4255.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">11-FEB-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1833.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">       30.43</td>
    <td align="right">      115.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -448.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2136.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">10-FEB-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4379.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.49</td>
    <td align="right">      601.11</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -1156.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -4601.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-FEB-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36757.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.85</td>
    <td align="right">      304.33</td>
    <td align="right">     1185.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8460.83</td>
    <td align="right">        0.00</td>
    <td align="right">    -9970.21</td>
    <td align="right">        0.00</td>
    <td align="right">   -37382.30</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Dallas Fort Worth Intl Ap TX USA TMY3 WMO#=722590</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     1197.39</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">0.00</td>
    <td align="right">      118.93</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZONE</td>
    <td align="right">      140.16</td>
    <td align="right">0.00</td>
    <td align="right">      140.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     1197.39</td>
    <td align="right">     1057.24</td>
    <td align="right">      140.16</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       18.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       18.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       76.25</td>
    <td align="right">    35381.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">       73.53</td>
    <td align="right">    15742.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior living space</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 10 living space|unit 10|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 2 living space|unit 2</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 3 living space|unit 3|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 4 living space|unit 4|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 5 living space|unit 5|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 6 living space|unit 6|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 7 living space|unit 7|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 8 living space|unit 8|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- res lighting interior|unit 9 living space|unit 9|story 1</td>
    <td align="right">        4.12</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- res lighting exterior</td>
    <td align="right">        7.15</td>
    <td align="right">      485.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_1 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_1 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_1 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 10</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 10</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 10</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_10 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_10 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_10 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 10</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 10</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 10</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 2</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 2</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 2</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_2 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_2 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_2 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 2</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 2</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 2</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 3</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 3</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 3</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_3 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_3 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_3 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 3</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 3</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 3</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 4</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 4</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 4</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_4 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_4 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_4 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 4</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 4</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 4</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 5</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 5</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 5</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_5 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_5 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_5 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 5</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 5</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 5</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 6</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 6</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 6</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_6 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_6 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_6 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 6</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 6</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 6</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 7</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 7</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 7</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_7 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_7 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_7 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 7</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 7</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 7</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 8</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 8</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 8</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_8 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_8 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_8 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 8</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 8</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 8</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cd electric|unit 9</td>
    <td align="right">        1.29</td>
    <td align="right">     4532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res ceil fan|unit 9</td>
    <td align="right">        0.44</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res cw|unit 9</td>
    <td align="right">        0.06</td>
    <td align="right">      218.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_9 bath fan</td>
    <td align="right">        0.03</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_9 house fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res mv_9 range fan</td>
    <td align="right">        0.04</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res misc plug loads|unit 9</td>
    <td align="right">        2.69</td>
    <td align="right">      157.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res range electric|unit 9</td>
    <td align="right">        0.82</td>
    <td align="right">     1414.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- res refrig|unit 9</td>
    <td align="right">        1.56</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac clg supply fan</td>
    <td align="right">        1.52</td>
    <td align="right">      286.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 10 clg supply fan</td>
    <td align="right">        2.03</td>
    <td align="right">      417.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 2 clg supply fan</td>
    <td align="right">        1.61</td>
    <td align="right">      288.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 3 clg supply fan</td>
    <td align="right">        0.87</td>
    <td align="right">      166.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 4 clg supply fan</td>
    <td align="right">        1.67</td>
    <td align="right">      328.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 5 clg supply fan</td>
    <td align="right">        1.54</td>
    <td align="right">      324.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 6 clg supply fan</td>
    <td align="right">        1.98</td>
    <td align="right">      332.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 7 clg supply fan</td>
    <td align="right">        2.10</td>
    <td align="right">      336.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 8 clg supply fan</td>
    <td align="right">        1.24</td>
    <td align="right">      204.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res ac|unit 9 clg supply fan</td>
    <td align="right">        2.17</td>
    <td align="right">      420.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric htg supply fan</td>
    <td align="right">        0.26</td>
    <td align="right">      121.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 10 htg supply fan</td>
    <td align="right">        0.33</td>
    <td align="right">      132.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 2 htg supply fan</td>
    <td align="right">        0.24</td>
    <td align="right">      121.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 3 htg supply fan</td>
    <td align="right">        0.06</td>
    <td align="right">       43.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 4 htg supply fan</td>
    <td align="right">        0.24</td>
    <td align="right">      121.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 5 htg supply fan</td>
    <td align="right">        0.27</td>
    <td align="right">      121.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 6 htg supply fan</td>
    <td align="right">        0.32</td>
    <td align="right">      132.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 7 htg supply fan</td>
    <td align="right">        0.29</td>
    <td align="right">      132.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 8 htg supply fan</td>
    <td align="right">        0.10</td>
    <td align="right">       55.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- res fur electric|unit 9 htg supply fan</td>
    <td align="right">        0.29</td>
    <td align="right">      132.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res shower|unit 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res sink|unit 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res bath|unit 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res cw|unit 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 10</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 2</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 3</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 4</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 5</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 6</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 7</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 8</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- res wh|unit 9</td>
    <td align="right">        2.99</td>
    <td align="right">     1318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       69.25</td>
    <td align="right">      316.41</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       69.25</td>
    <td align="right">      316.41</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       34.41</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       63.68</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       61.41</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       57.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      264.25</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      264.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        6.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        9.44</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">RES HEATING SETPOINT</td>
    <td align="right">LIVING ZONE TEMPERATURE SETPOINT</td>
    <td align="right">January</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RES COOLING SETPOINT</td>
    <td align="right">LIVING ZONE TEMPERATURE SETPOINT</td>
    <td align="right">July</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.425933E+10</td>
    <td align="right">0.758665E+09</td>
    <td align="right">0.510015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.726171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208356E+11</td>
    <td align="right">0.251276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.341900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356504E+10</td>
    <td align="right">0.690188E+09</td>
    <td align="right">0.588001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.747132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.171287E+11</td>
    <td align="right">0.773973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377098E+10</td>
    <td align="right">0.603649E+09</td>
    <td align="right">0.594729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.774815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.654333E+10</td>
    <td align="right">0.221471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316937E+10</td>
    <td align="right">0.581827E+09</td>
    <td align="right">0.567970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.863110E+09</td>
    <td align="right">0.434500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.296355E+10</td>
    <td align="right">0.603519E+09</td>
    <td align="right">0.633263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.221135E+09</td>
    <td align="right">0.804173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241225E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279611E+10</td>
    <td align="right">0.486515E+09</td>
    <td align="right">0.598877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117099E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281803E+10</td>
    <td align="right">0.499090E+09</td>
    <td align="right">0.582303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.344295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   286244.26</td>
    <td align="right">0.162592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.296902E+10</td>
    <td align="right">0.499094E+09</td>
    <td align="right">0.584469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.303924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140748E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333448E+10</td>
    <td align="right">0.486648E+09</td>
    <td align="right">0.581179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3906088.90</td>
    <td align="right">0.979800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.348530E+10</td>
    <td align="right">0.601826E+09</td>
    <td align="right">0.576739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.225509E+10</td>
    <td align="right">0.421448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.245549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387056E+10</td>
    <td align="right">0.580647E+09</td>
    <td align="right">0.561823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.591878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.726611E+10</td>
    <td align="right">0.135499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.419881E+10</td>
    <td align="right">0.758665E+09</td>
    <td align="right">0.545293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.799699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.211360E+11</td>
    <td align="right">0.493212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.412006E+11</td>
    <td align="right">0.715033E+10</td>
    <td align="right">0.692466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191554E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.762533E+11</td>
    <td align="right">0.735313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298770E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279611E+10</td>
    <td align="right">0.486515E+09</td>
    <td align="right">0.510015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.591878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.425933E+10</td>
    <td align="right">0.758665E+09</td>
    <td align="right">0.633263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.344295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211360E+11</td>
    <td align="right">0.162592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.341900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    68483.04</td>
    <td align="right">10-JAN-19:30</td>
    <td align="right">     6144.43</td>
    <td align="right">      455.02</td>
    <td align="right">    47638.92</td>
    <td align="right">        0.00</td>
    <td align="right">      108.12</td>
    <td align="right">        0.00</td>
    <td align="right">     1751.67</td>
    <td align="right">      186.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12197.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    72607.97</td>
    <td align="right">12-FEB-21:30</td>
    <td align="right">     5271.39</td>
    <td align="right">      471.98</td>
    <td align="right">    47493.70</td>
    <td align="right">        0.00</td>
    <td align="right">      300.17</td>
    <td align="right">        0.00</td>
    <td align="right">     9420.68</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9639.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    67256.94</td>
    <td align="right">05-MAR-16:15</td>
    <td align="right">     2683.72</td>
    <td align="right">      210.74</td>
    <td align="right">    47486.02</td>
    <td align="right">        0.00</td>
    <td align="right">      904.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3475.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12496.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    64930.57</td>
    <td align="right">18-APR-19:15</td>
    <td align="right">     4449.04</td>
    <td align="right">      382.11</td>
    <td align="right">    41289.57</td>
    <td align="right">        0.00</td>
    <td align="right">     1121.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13188.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    69856.83</td>
    <td align="right">27-MAY-10:30</td>
    <td align="right">     2238.11</td>
    <td align="right">      135.09</td>
    <td align="right">    46980.53</td>
    <td align="right">        0.00</td>
    <td align="right">     1559.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6576.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12367.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    67568.52</td>
    <td align="right">08-JUN-19:00</td>
    <td align="right">     3516.16</td>
    <td align="right">      319.52</td>
    <td align="right">    47110.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1713.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7885.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7023.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    74522.10</td>
    <td align="right">26-JUL-11:00</td>
    <td align="right">     1989.23</td>
    <td align="right">      107.22</td>
    <td align="right">    46830.82</td>
    <td align="right">        0.00</td>
    <td align="right">     2070.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10336.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13188.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    69626.79</td>
    <td align="right">04-AUG-10:00</td>
    <td align="right">     2106.80</td>
    <td align="right">      111.69</td>
    <td align="right">    46788.96</td>
    <td align="right">        0.00</td>
    <td align="right">     1689.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8273.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10656.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    72976.98</td>
    <td align="right">29-SEP-16:45</td>
    <td align="right">     2339.98</td>
    <td align="right">      238.52</td>
    <td align="right">    47156.44</td>
    <td align="right">        0.00</td>
    <td align="right">     1763.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8290.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13188.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    67753.78</td>
    <td align="right">13-OCT-21:30</td>
    <td align="right">     3468.24</td>
    <td align="right">      317.85</td>
    <td align="right">    47000.92</td>
    <td align="right">        0.00</td>
    <td align="right">      795.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2983.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13188.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    64165.40</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">     2535.84</td>
    <td align="right">      166.50</td>
    <td align="right">    56374.49</td>
    <td align="right">        0.00</td>
    <td align="right">     1055.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4032.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    69956.49</td>
    <td align="right">28-DEC-07:00</td>
    <td align="right">     2732.42</td>
    <td align="right">      319.19</td>
    <td align="right">    47215.62</td>
    <td align="right">        0.00</td>
    <td align="right">      219.21</td>
    <td align="right">        0.00</td>
    <td align="right">     6658.04</td>
    <td align="right">       32.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12779.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    64165.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1989.23</td>
    <td align="right">      107.22</td>
    <td align="right">    41289.57</td>
    <td align="right">        0.00</td>
    <td align="right">      108.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    74522.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6144.43</td>
    <td align="right">      471.98</td>
    <td align="right">    56374.49</td>
    <td align="right">        0.00</td>
    <td align="right">     2070.36</td>
    <td align="right">        0.00</td>
    <td align="right">     9420.68</td>
    <td align="right">    10336.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13188.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:28:03</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
