
Version,
  9.2;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  180,                                    !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Surface 33 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -14.4046203746134, 4.8768,           !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -14.4046203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 4.8768;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 33 - res eaves 3,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, -13.7950203746134, 4.8768,     !- X,Y,Z Vertex 2 {m}
  0, -13.7950203746134, 4.8768,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 42 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.66390020811858, 17.4526203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 17.4526203746134, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 16.8430203746134, 4.8768,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 16.8430203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 42 - res eaves 3,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 16.8430203746134, 4.8768,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.048, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 16.8430203746134, 4.8768;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 45 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.66390020811858, -14.4046203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, -14.4046203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 54 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9374004162372, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  15.9374004162372, 16.8430203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 16.8430203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 54 - res eaves 2,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.3278004162372, 17.4526203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 17.4526203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 16.8430203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 16.8430203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 57 - res eaves,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.3278004162372, -14.4046203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -14.4046203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 57 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.6013006243557, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  23.6013006243557, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 67 - res eaves 1,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.6013006243557, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  23.6013006243557, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface 67 - res eaves 3,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.048, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors left,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.2296, -13.7950203746134, 0,          !- X,Y,Z Vertex 1 {m}
  -8.2296, -13.7950203746134, 4.8768,     !- X,Y,Z Vertex 2 {m}
  -8.2296, 16.8430203746134, 4.8768,      !- X,Y,Z Vertex 3 {m}
  -8.2296, 16.8430203746134, 0;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  res neighbors right,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.2213006243557, 16.8430203746134, 0,  !- X,Y,Z Vertex 1 {m}
  31.2213006243557, 16.8430203746134, 4.8768, !- X,Y,Z Vertex 2 {m}
  31.2213006243557, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 3 {m}
  31.2213006243557, -13.7950203746134, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  corridor zone,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndUnfinSlab,                  !- Construction Name
  corridor zone,                          !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 6,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 0, 0;                 !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 61,                             !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  13.7599002081185,                       !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  RoofUnfinUninsExt,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Roof,                                   !- Surface Type
  RoofUnfinUninsExt,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  FloorUnfinUninsUnfin,                   !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  WallIntUnfinUninsUnfin,                 !- Construction Name
  corridor zone,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  WallExtUninsUnfin,                      !- Construction Name
  corridor zone,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

Zone,
  living zone,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndFinSlab 2,                  !- Construction Name
  living zone,                            !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 3,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.7950203746134, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 1,                              !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.458920582732,                        !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -13.7950203746134, 0,                !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 2.4384;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.39861003298586, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -1.39861003298586, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -2.26869006243557, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -2.26869006243557, 2.1336;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 10,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.5263303121778, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -11.5263303121778, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -12.3964103416275, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -12.3964103416275, 2.1336;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.32965006243557, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -2.32965006243557, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -3.19973009188527, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -3.19973009188527, 2.1336;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.69778009542143, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -3.69778009542143, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -4.56786012487113, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -4.56786012487113, 2.1336;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.62882012487113, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -4.62882012487113, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -5.49890015432084, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -5.49890015432084, 2.1336;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.99695015785699, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -5.99695015785699, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -6.8670301873067, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -6.8670301873067, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9279901873067, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, -6.9279901873067, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -7.79807021675641, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -7.79807021675641, 2.1336;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 7,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.29612022029256, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -8.29612022029256, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -9.16620024974227, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -9.16620024974227, 2.1336;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 8,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.22716024974227, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -9.22716024974227, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -10.097240279192, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -10.097240279192, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2 - Window 9,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.5952902827281, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -10.5952902827281, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, -11.4653703121778, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, -11.4653703121778, 2.1336;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -13.7950203746134, 0, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.7950203746134, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -13.7950203746134, 0,                !- X,Y,Z Vertex 2 {m}
  7.66390020811858, -13.7950203746134, 0, !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0482601533308, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  1.0482601533308, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  1.88549505202965, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  1.88549505202965, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.94645505202964, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  1.94645505202964, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  2.78368995072849, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  2.78368995072849, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.96423520536045, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.96423520536045, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  3.80147010405929, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  3.80147010405929, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.86243010405929, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.86243010405929, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  4.69966500275813, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  4.69966500275813, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88021025739009, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.88021025739009, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  5.71744515608894, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  5.71744515608894, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 5 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.77840515608894, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.77840515608894, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  6.61564005478778, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  6.61564005478778, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 2.4384;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass living space,        !- Name
  res furniture construction living space, !- Construction Name
  living zone,                            !- Zone or ZoneList Name
  42.2894638079999;                       !- Surface Area {m2}

People,
  res occupants|living space,             !- Name
  living zone,                            !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior living space,     !- Name
  living zone,                            !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  616.849339106604,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior living space;     !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:File,
  lighting_interior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  res cd electric,                        !- Name
  living zone,                            !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50451.1697269316,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric;                        !- End-Use Subcategory

ElectricEquipment,
  res ceil fan benchmark|living space,    !- Name
  living zone,                            !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6505588319793,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan;                           !- End-Use Subcategory

ElectricEquipment,
  res ceil fan non benchmark equip,       !- Name
  living zone,                            !- Zone or ZoneList Name
  res ceil fan master,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan;                           !- End-Use Subcategory

ElectricEquipment,
  res cw,                                 !- Name
  living zone,                            !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20989.5590522364,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw;                                 !- End-Use Subcategory

ElectricEquipment,
  res infil_1 bath fan,                   !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_1 house fan,                  !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_1 range fan,                  !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_1 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|living space,       !- Name
  living zone,                            !- Zone or ZoneList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  157.257616320469,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads;                    !- End-Use Subcategory

ElectricEquipment,
  res range electric,                     !- Name
  living zone,                            !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50194.0863372816,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric;                     !- End-Use Subcategory

ElectricEquipment,
  res refrig,                             !- Name
  living zone,                            !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig;                             !- End-Use Subcategory

OtherEquipment,
  res bath,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  baths,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10643.5915741142,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution,             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  res hot water distribution schedule,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.1829278900535,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res shower,                             !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8190.32775705745,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.486927547179006,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink,                               !- Name
  None,                                   !- Fuel Type
  living zone,                            !- Zone or ZoneList Name
  sinks,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6784.04584128618,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.311378299120235,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_1 flow,                       !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_1 flow,                          !- Name
  living zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  living zone Thermostat,                 !- Name
  living zone,                            !- Zone or ZoneList Name
  living zone Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone temperature setpoint;       !- Control 1 Name

Schedule:Compact,
  living zone Thermostat Schedule,        !- Name
  living zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone temperature setpoint,       !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  res heating setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan1-Jan6, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday1,           !- Friday Schedule:Day Name
  res heating setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan7-Jan27, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday1,           !- Thursday Schedule:Day Name
  res heating setpoint allday1,           !- Friday Schedule:Day Name
  res heating setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jan28-Feb3, !- Name
  res heating setpoint allday1,           !- Sunday Schedule:Day Name
  res heating setpoint allday1,           !- Monday Schedule:Day Name
  res heating setpoint allday1,           !- Tuesday Schedule:Day Name
  res heating setpoint allday1,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb4-Feb24, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday2,           !- Thursday Schedule:Day Name
  res heating setpoint allday2,           !- Friday Schedule:Day Name
  res heating setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Feb25-Mar3, !- Name
  res heating setpoint allday2,           !- Sunday Schedule:Day Name
  res heating setpoint allday2,           !- Monday Schedule:Day Name
  res heating setpoint allday2,           !- Tuesday Schedule:Day Name
  res heating setpoint allday2,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Mar4-Mar31, !- Name
  res heating setpoint allday3,           !- Sunday Schedule:Day Name
  res heating setpoint allday3,           !- Monday Schedule:Day Name
  res heating setpoint allday3,           !- Tuesday Schedule:Day Name
  res heating setpoint allday3,           !- Wednesday Schedule:Day Name
  res heating setpoint allday3,           !- Thursday Schedule:Day Name
  res heating setpoint allday3,           !- Friday Schedule:Day Name
  res heating setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr1-Apr28, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday4,           !- Tuesday Schedule:Day Name
  res heating setpoint allday4,           !- Wednesday Schedule:Day Name
  res heating setpoint allday4,           !- Thursday Schedule:Day Name
  res heating setpoint allday4,           !- Friday Schedule:Day Name
  res heating setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Apr29-May5, !- Name
  res heating setpoint allday4,           !- Sunday Schedule:Day Name
  res heating setpoint allday4,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - May6-May26, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday5,           !- Friday Schedule:Day Name
  res heating setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - May27-Jun2, !- Name
  res heating setpoint allday5,           !- Sunday Schedule:Day Name
  res heating setpoint allday5,           !- Monday Schedule:Day Name
  res heating setpoint allday5,           !- Tuesday Schedule:Day Name
  res heating setpoint allday5,           !- Wednesday Schedule:Day Name
  res heating setpoint allday5,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jun3-Jun30, !- Name
  res heating setpoint allday6,           !- Sunday Schedule:Day Name
  res heating setpoint allday6,           !- Monday Schedule:Day Name
  res heating setpoint allday6,           !- Tuesday Schedule:Day Name
  res heating setpoint allday6,           !- Wednesday Schedule:Day Name
  res heating setpoint allday6,           !- Thursday Schedule:Day Name
  res heating setpoint allday6,           !- Friday Schedule:Day Name
  res heating setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul1-Jul28, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday7,           !- Wednesday Schedule:Day Name
  res heating setpoint allday7,           !- Thursday Schedule:Day Name
  res heating setpoint allday7,           !- Friday Schedule:Day Name
  res heating setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Jul29-Aug4, !- Name
  res heating setpoint allday7,           !- Sunday Schedule:Day Name
  res heating setpoint allday7,           !- Monday Schedule:Day Name
  res heating setpoint allday7,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug5-Aug25, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Aug26-Sep1, !- Name
  res heating setpoint allday8,           !- Sunday Schedule:Day Name
  res heating setpoint allday8,           !- Monday Schedule:Day Name
  res heating setpoint allday8,           !- Tuesday Schedule:Day Name
  res heating setpoint allday8,           !- Wednesday Schedule:Day Name
  res heating setpoint allday8,           !- Thursday Schedule:Day Name
  res heating setpoint allday8,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep2-Sep29, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday9,           !- Monday Schedule:Day Name
  res heating setpoint allday9,           !- Tuesday Schedule:Day Name
  res heating setpoint allday9,           !- Wednesday Schedule:Day Name
  res heating setpoint allday9,           !- Thursday Schedule:Day Name
  res heating setpoint allday9,           !- Friday Schedule:Day Name
  res heating setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Sep30-Oct6, !- Name
  res heating setpoint allday9,           !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct7-Oct27, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday10,          !- Thursday Schedule:Day Name
  res heating setpoint allday10,          !- Friday Schedule:Day Name
  res heating setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Oct28-Nov3, !- Name
  res heating setpoint allday10,          !- Sunday Schedule:Day Name
  res heating setpoint allday10,          !- Monday Schedule:Day Name
  res heating setpoint allday10,          !- Tuesday Schedule:Day Name
  res heating setpoint allday10,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res heating setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov4-Nov24, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Nov25-Dec1, !- Name
  res heating setpoint allday11,          !- Sunday Schedule:Day Name
  res heating setpoint allday11,          !- Monday Schedule:Day Name
  res heating setpoint allday11,          !- Tuesday Schedule:Day Name
  res heating setpoint allday11,          !- Wednesday Schedule:Day Name
  res heating setpoint allday11,          !- Thursday Schedule:Day Name
  res heating setpoint allday11,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res heating setpoint Week Rule - Dec2-Dec31, !- Name
  res heating setpoint allday12,          !- Sunday Schedule:Day Name
  res heating setpoint allday12,          !- Monday Schedule:Day Name
  res heating setpoint allday12,          !- Tuesday Schedule:Day Name
  res heating setpoint allday12,          !- Wednesday Schedule:Day Name
  res heating setpoint allday12,          !- Thursday Schedule:Day Name
  res heating setpoint allday12,          !- Friday Schedule:Day Name
  res heating setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  res heating setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res heating setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res heating setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res heating setpoint Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res heating setpoint Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res heating setpoint Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res heating setpoint Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res heating setpoint Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res heating setpoint Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res heating setpoint Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res heating setpoint Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res heating setpoint Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res heating setpoint Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res heating setpoint Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res heating setpoint Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res heating setpoint Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res heating setpoint Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res heating setpoint Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res heating setpoint Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res heating setpoint Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res heating setpoint Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res heating setpoint Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res heating setpoint Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res heating setpoint Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res heating setpoint Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res heating setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint allday1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan1-Jan6, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday1,           !- Friday Schedule:Day Name
  res cooling setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday2,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan7-Jan27, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday1,           !- Thursday Schedule:Day Name
  res cooling setpoint allday1,           !- Friday Schedule:Day Name
  res cooling setpoint allday1,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jan28-Feb3, !- Name
  res cooling setpoint allday1,           !- Sunday Schedule:Day Name
  res cooling setpoint allday1,           !- Monday Schedule:Day Name
  res cooling setpoint allday1,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday1,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday3,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb4-Feb24, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday2,           !- Thursday Schedule:Day Name
  res cooling setpoint allday2,           !- Friday Schedule:Day Name
  res cooling setpoint allday2,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Feb25-Mar3, !- Name
  res cooling setpoint allday2,           !- Sunday Schedule:Day Name
  res cooling setpoint allday2,           !- Monday Schedule:Day Name
  res cooling setpoint allday2,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday2,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday4,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Mar4-Mar31, !- Name
  res cooling setpoint allday3,           !- Sunday Schedule:Day Name
  res cooling setpoint allday3,           !- Monday Schedule:Day Name
  res cooling setpoint allday3,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday3,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday3,           !- Thursday Schedule:Day Name
  res cooling setpoint allday3,           !- Friday Schedule:Day Name
  res cooling setpoint allday3,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday5,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr1-Apr28, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday4,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday4,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday4,           !- Thursday Schedule:Day Name
  res cooling setpoint allday4,           !- Friday Schedule:Day Name
  res cooling setpoint allday4,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Apr29-May5, !- Name
  res cooling setpoint allday4,           !- Sunday Schedule:Day Name
  res cooling setpoint allday4,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday6,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May6-May26, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday5,           !- Friday Schedule:Day Name
  res cooling setpoint allday5,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - May27-Jun2, !- Name
  res cooling setpoint allday5,           !- Sunday Schedule:Day Name
  res cooling setpoint allday5,           !- Monday Schedule:Day Name
  res cooling setpoint allday5,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday5,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday5,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday7,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jun3-Jun30, !- Name
  res cooling setpoint allday6,           !- Sunday Schedule:Day Name
  res cooling setpoint allday6,           !- Monday Schedule:Day Name
  res cooling setpoint allday6,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday6,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday6,           !- Thursday Schedule:Day Name
  res cooling setpoint allday6,           !- Friday Schedule:Day Name
  res cooling setpoint allday6,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday8,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul1-Jul28, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday7,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday7,           !- Thursday Schedule:Day Name
  res cooling setpoint allday7,           !- Friday Schedule:Day Name
  res cooling setpoint allday7,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Jul29-Aug4, !- Name
  res cooling setpoint allday7,           !- Sunday Schedule:Day Name
  res cooling setpoint allday7,           !- Monday Schedule:Day Name
  res cooling setpoint allday7,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday9,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug5-Aug25, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday8,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Aug26-Sep1, !- Name
  res cooling setpoint allday8,           !- Sunday Schedule:Day Name
  res cooling setpoint allday8,           !- Monday Schedule:Day Name
  res cooling setpoint allday8,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday8,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday8,           !- Thursday Schedule:Day Name
  res cooling setpoint allday8,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday10,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep2-Sep29, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday9,           !- Monday Schedule:Day Name
  res cooling setpoint allday9,           !- Tuesday Schedule:Day Name
  res cooling setpoint allday9,           !- Wednesday Schedule:Day Name
  res cooling setpoint allday9,           !- Thursday Schedule:Day Name
  res cooling setpoint allday9,           !- Friday Schedule:Day Name
  res cooling setpoint allday9,           !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Sep30-Oct6, !- Name
  res cooling setpoint allday9,           !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday11,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct7-Oct27, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday10,          !- Thursday Schedule:Day Name
  res cooling setpoint allday10,          !- Friday Schedule:Day Name
  res cooling setpoint allday10,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Oct28-Nov3, !- Name
  res cooling setpoint allday10,          !- Sunday Schedule:Day Name
  res cooling setpoint allday10,          !- Monday Schedule:Day Name
  res cooling setpoint allday10,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday10,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  res cooling setpoint allday12,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov4-Nov24, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday11,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Nov25-Dec1, !- Name
  res cooling setpoint allday11,          !- Sunday Schedule:Day Name
  res cooling setpoint allday11,          !- Monday Schedule:Day Name
  res cooling setpoint allday11,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday11,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday11,          !- Thursday Schedule:Day Name
  res cooling setpoint allday11,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res cooling setpoint Week Rule - Dec2-Dec31, !- Name
  res cooling setpoint allday12,          !- Sunday Schedule:Day Name
  res cooling setpoint allday12,          !- Monday Schedule:Day Name
  res cooling setpoint allday12,          !- Tuesday Schedule:Day Name
  res cooling setpoint allday12,          !- Wednesday Schedule:Day Name
  res cooling setpoint allday12,          !- Thursday Schedule:Day Name
  res cooling setpoint allday12,          !- Friday Schedule:Day Name
  res cooling setpoint allday12,          !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  res cooling setpoint summer design,     !- SummerDesignDay Schedule:Day Name
  res cooling setpoint winter design,     !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res cooling setpoint,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  res cooling setpoint Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res cooling setpoint Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res cooling setpoint Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res cooling setpoint Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res cooling setpoint Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res cooling setpoint Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res cooling setpoint Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res cooling setpoint Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res cooling setpoint Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res cooling setpoint Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res cooling setpoint Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res cooling setpoint Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res cooling setpoint Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res cooling setpoint Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res cooling setpoint Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res cooling setpoint Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res cooling setpoint Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res cooling setpoint Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res cooling setpoint Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res cooling setpoint Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res cooling setpoint Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res cooling setpoint Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint summer design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  res cooling setpoint winter design,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  living zone,                            !- Zone Name
  living zone Equipment List,             !- Zone Conditioning Equipment List Name
  living zone Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  living zone Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  living zone Inlet Node List,            !- Name
  Node 136,                               !- Node Name 1
  Node 206;                               !- Node Name 2

NodeList,
  living zone Return Node List,           !- Name
  Node 137,                               !- Node Name 1
  Node 207;                               !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac living zone direct air,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 138,                               !- Air Inlet Node Name
  Node 136,                               !- Air Outlet Node Name
  1.88512963396974;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac living zone direct air,      !- Name
  Node 136,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac living zone direct air;          !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur electric living zone direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 208,                               !- Air Inlet Node Name
  Node 206,                               !- Air Outlet Node Name
  1.88512963396974;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur electric living zone direct air, !- Name
  Node 206,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur electric living zone direct air; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac living zone direct air,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur electric living zone direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  living zone|unit 10,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 10,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 10,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -12.3964103416275, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -12.3964103416275, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -11.5263303121778, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -11.5263303121778, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 10,                 !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -2.26869006243557, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -2.26869006243557, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -1.39861003298586, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -1.39861003298586, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -11.4653703121778, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -11.4653703121778, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -10.5952902827281, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -10.5952902827281, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -10.097240279192, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -10.097240279192, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -9.22716024974227, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -9.22716024974227, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -9.16620024974227, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -9.16620024974227, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -8.29612022029256, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -8.29612022029256, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -7.79807021675641, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -7.79807021675641, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -6.9279901873067, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -6.9279901873067, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -6.8670301873067, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -6.8670301873067, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -5.99695015785699, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -5.99695015785699, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 7,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -5.49890015432084, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -5.49890015432084, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -4.62882012487113, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -4.62882012487113, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 8,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -4.56786012487113, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -4.56786012487113, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -3.69778009542143, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -3.69778009542143, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 56 - Window 9,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -3.19973009188527, 4.572, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -3.19973009188527, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -2.32965006243557, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -2.32965006243557, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Roof,                                   !- Surface Type
  RoofFinInsExt,                          !- Construction Name
  living zone|unit 10,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  15.3278004162372, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 10,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 58 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.376060569568, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  16.376060569568, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 2 {m}
  17.2132954682668, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 3 {m}
  17.2132954682668, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 58 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2742554682668, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  17.2742554682668, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 2 {m}
  18.1114903669657, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 3 {m}
  18.1114903669657, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 58 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.2920356215976, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  18.2920356215976, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 2 {m}
  19.1292705202965, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 3 {m}
  19.1292705202965, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 58 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.1902305202965, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  19.1902305202965, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 2 {m}
  20.0274654189953, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 3 {m}
  20.0274654189953, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 58 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2080106736272, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  20.2080106736272, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 2 {m}
  21.0452455723261, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 3 {m}
  21.0452455723261, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 58 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1062055723261, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  21.1062055723261, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 2 {m}
  21.9434404710249, -13.7950203746134, 3.45596588003445, !- X,Y,Z Vertex 3 {m}
  21.9434404710249, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  FloorFinUninsFin,                       !- Construction Name
  living zone|unit 10,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 10,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  15.3278004162372, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass living space|unit 10|story 1, !- Name
  res furniture construction living space|unit 10|story 1, !- Construction Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  42.2894638079995;                       !- Surface Area {m2}

People,
  res occupants|unit 10|living space|unit 10|story 1, !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|unit 10 living space|unit 10|story 1, !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  616.8493391066,                         !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|unit 10 living space|unit 10|story 1; !- End-Use Subcategory

ElectricEquipment,
  res cd electric|unit 10,                !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50451.1697269316,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric|unit 10;                !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 10 benchmark|living space|unit 10|story 1, !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6505588319791,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 10;                   !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 10 non benchmark equip, !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  res ceil fan|unit 10 master,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 10;                   !- End-Use Subcategory

ElectricEquipment,
  res cw|unit 10,                         !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20989.5590522364,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw|unit 10;                         !- End-Use Subcategory

ElectricEquipment,
  res infil_10 bath fan,                  !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_10 bath fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_10 house fan,                 !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_10 house fan;                    !- End-Use Subcategory

ElectricEquipment,
  res infil_10 range fan,                 !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_10 range fan;                    !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|unit 10|living space|unit 10|story 1, !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  157.257616320468,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|unit 10;            !- End-Use Subcategory

ElectricEquipment,
  res range electric|unit 10,             !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50194.0863372816,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|unit 10;             !- End-Use Subcategory

ElectricEquipment,
  res refrig|unit 10,                     !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|unit 10;                     !- End-Use Subcategory

OtherEquipment,
  res bath|unit 10,                       !- Name
  None,                                   !- Fuel Type
  living zone|unit 10,                    !- Zone or ZoneList Name
  baths,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10643.5915741142,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution|unit 10,     !- Name
  None,                                   !- Fuel Type
  living zone|unit 10,                    !- Zone or ZoneList Name
  res hot water distribution|unit 10 schedule, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.1829278900535,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res shower|unit 10,                     !- Name
  None,                                   !- Fuel Type
  living zone|unit 10,                    !- Zone or ZoneList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8190.32775705745,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.486927547179006,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink|unit 10,                       !- Name
  None,                                   !- Fuel Type
  living zone|unit 10,                    !- Zone or ZoneList Name
  sinks,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6784.04584128618,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.311378299120235,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_10 flow,                      !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_10 flow,                         !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  living zone|unit 10 Thermostat,         !- Name
  living zone|unit 10,                    !- Zone or ZoneList Name
  living zone|unit 10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone|unit 10 temperature setpoint; !- Control 1 Name

Schedule:Compact,
  living zone|unit 10 Thermostat Schedule, !- Name
  living zone|unit 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone|unit 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone|unit 10 temperature setpoint, !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  living zone|unit 10,                    !- Zone Name
  living zone|unit 10 Equipment List,     !- Zone Conditioning Equipment List Name
  living zone|unit 10 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  living zone|unit 10 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  living zone|unit 10 Inlet Node List,    !- Name
  Node 199,                               !- Node Name 1
  Node 269;                               !- Node Name 2

NodeList,
  living zone|unit 10 Return Node List,   !- Name
  Node 200,                               !- Node Name 1
  Node 270;                               !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac|unit 10 living zone|unit 10 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 201,                               !- Air Inlet Node Name
  Node 199,                               !- Air Outlet Node Name
  1.90748838981846;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac|unit 10 living zone|unit 10 direct air, !- Name
  Node 199,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac|unit 10 living zone|unit 10 direct air; !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur electric|unit 10 living zone|unit 10 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 271,                               !- Air Inlet Node Name
  Node 269,                               !- Air Outlet Node Name
  1.90748838981846;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur electric|unit 10 living zone|unit 10 direct air, !- Name
  Node 269,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur electric|unit 10 living zone|unit 10 direct air; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone|unit 10 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac|unit 10 living zone|unit 10 direct air, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur electric|unit 10 living zone|unit 10 direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  living zone|unit 2,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 16.8430203746134, 0,  !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 16.8430203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 2,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone|unit 2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 16.8430203746134, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 16.8430203746134, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndFinSlab 4,                  !- Construction Name
  living zone|unit 2,                     !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 5,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 16.8430203746134, 0,                 !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 16.8430203746134, 0,  !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 7,                              !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.458920582732,                        !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.8430203746134, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 16.8430203746134, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4444103416275, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 15.4444103416275, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 14.5743303121778, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 14.5743303121778, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 10,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.31669006243557, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.31669006243557, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 4.44661003298586, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 4.44661003298586, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.5133703121778, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 14.5133703121778, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 13.6432902827281, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 13.6432902827281, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.145240279192, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 13.145240279192, 0.973783320743542,  !- X,Y,Z Vertex 2 {m}
  0, 12.2751602497423, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 12.2751602497423, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.2142002497423, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 12.2142002497423, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 11.3441202202926, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 11.3441202202926, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.8460702167564, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 10.8460702167564, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 9.9759901873067, 0.973783320743542,  !- X,Y,Z Vertex 3 {m}
  0, 9.9759901873067, 2.1336;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9150301873067, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 9.9150301873067, 0.973783320743542,  !- X,Y,Z Vertex 2 {m}
  0, 9.04495015785699, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 9.04495015785699, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 7,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.54690015432084, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.54690015432084, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 7.67682012487113, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 7.67682012487113, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 8,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.61586012487113, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 7.61586012487113, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 6.74578009542143, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 6.74578009542143, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 9,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.24773009188527, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.24773009188527, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  0, 5.37765006243557, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  0, 5.37765006243557, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 16.8430203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 16.8430203746134, 0,  !- X,Y,Z Vertex 2 {m}
  0, 16.8430203746134, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 16.8430203746134, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.61564005478778, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.61564005478778, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  5.77840515608894, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  5.77840515608894, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.71744515608894, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.71744515608894, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  4.88021025739009, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  4.88021025739009, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.69966500275813, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.69966500275813, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  3.86243010405929, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  3.86243010405929, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.80147010405929, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.80147010405929, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  2.96423520536045, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  2.96423520536045, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.78368995072849, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.78368995072849, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  1.94645505202965, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  1.94645505202965, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 6,                   !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.88549505202964, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  1.88549505202964, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  1.0482601533308, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  1.0482601533308, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass living space|unit 2, !- Name
  res furniture construction living space|unit 2, !- Construction Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  42.2894638079999;                       !- Surface Area {m2}

People,
  res occupants|unit 2|living space|unit 2, !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|unit 2 living space|unit 2, !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  616.849339106604,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|unit 2 living space|unit 2; !- End-Use Subcategory

ElectricEquipment,
  res cd electric|unit 2,                 !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50451.1697269316,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric|unit 2;                 !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 2 benchmark|living space|unit 2, !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6505588319793,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 2;                    !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 2 non benchmark equip, !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  res ceil fan|unit 2 master,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 2;                    !- End-Use Subcategory

ElectricEquipment,
  res cw|unit 2,                          !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20989.5590522364,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw|unit 2;                          !- End-Use Subcategory

ElectricEquipment,
  res infil_2 bath fan,                   !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_2 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_2 house fan,                  !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_2 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_2 range fan,                  !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_2 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|unit 2|living space|unit 2, !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  157.257616320469,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|unit 2;             !- End-Use Subcategory

ElectricEquipment,
  res range electric|unit 2,              !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50194.0863372816,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|unit 2;              !- End-Use Subcategory

ElectricEquipment,
  res refrig|unit 2,                      !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|unit 2;                      !- End-Use Subcategory

OtherEquipment,
  res bath|unit 2,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 2,                     !- Zone or ZoneList Name
  baths,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10643.5915741142,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution|unit 2,      !- Name
  None,                                   !- Fuel Type
  living zone|unit 2,                     !- Zone or ZoneList Name
  res hot water distribution|unit 2 schedule, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.1829278900535,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res shower|unit 2,                      !- Name
  None,                                   !- Fuel Type
  living zone|unit 2,                     !- Zone or ZoneList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8190.32775705745,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.486927547179006,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink|unit 2,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 2,                     !- Zone or ZoneList Name
  sinks,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6784.04584128618,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.311378299120235,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_2 flow,                       !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_2 flow,                          !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  living zone|unit 2 Thermostat,          !- Name
  living zone|unit 2,                     !- Zone or ZoneList Name
  living zone|unit 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone|unit 2 temperature setpoint; !- Control 1 Name

Schedule:Compact,
  living zone|unit 2 Thermostat Schedule, !- Name
  living zone|unit 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone|unit 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone|unit 2 temperature setpoint, !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  living zone|unit 2,                     !- Zone Name
  living zone|unit 2 Equipment List,      !- Zone Conditioning Equipment List Name
  living zone|unit 2 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  living zone|unit 2 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  living zone|unit 2 Inlet Node List,     !- Name
  Node 143,                               !- Node Name 1
  Node 213;                               !- Node Name 2

NodeList,
  living zone|unit 2 Return Node List,    !- Name
  Node 144,                               !- Node Name 1
  Node 214;                               !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac|unit 2 living zone|unit 2 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 145,                               !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  1.88151300168887;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac|unit 2 living zone|unit 2 direct air, !- Name
  Node 143,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac|unit 2 living zone|unit 2 direct air; !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur electric|unit 2 living zone|unit 2 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 215,                               !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  1.88151300168887;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur electric|unit 2 living zone|unit 2 direct air, !- Name
  Node 213,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur electric|unit 2 living zone|unit 2 direct air; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone|unit 2 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac|unit 2 living zone|unit 2 direct air, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur electric|unit 2 living zone|unit 2 direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  living zone|unit 3,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 3,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin Reversed,            !- Construction Name
  living zone|unit 3,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, -13.7950203746134, 0, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone|unit 3,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 3,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -13.7950203746134, 0, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, -13.7950203746134, 0, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.71216036144939, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.71216036144939, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  9.54939526014824, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  9.54939526014824, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61035526014823, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.61035526014823, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  10.4475901588471, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  10.4475901588471, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.628135413479, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.628135413479, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  11.4653703121779, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  11.4653703121779, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5263303121779, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.5263303121779, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  12.3635652108767, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  12.3635652108767, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5441104655087, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.5441104655087, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  13.3813453642075, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  13.3813453642075, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4423053642075, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.4423053642075, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  14.2795402629064, -13.7950203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  14.2795402629064, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndFinSlab 1,                  !- Construction Name
  living zone|unit 3,                     !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 2,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 0, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3278004162372, -13.7950203746134, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 17,                             !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  7.66390020811862,                       !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin Reversed,            !- Construction Name
  living zone|unit 3,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.66390020811858, -13.7950203746134, 0, !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass living space|unit 3|story 1, !- Name
  res furniture construction living space|unit 3|story 1, !- Construction Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  42.2894638080001;                       !- Surface Area {m2}

People,
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|unit 3 living space|unit 3|story 1, !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  616.849339106606,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|unit 3 living space|unit 3|story 1; !- End-Use Subcategory

ElectricEquipment,
  res cd electric|unit 3,                 !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50451.1697269316,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric|unit 3;                 !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 3 benchmark|living space|unit 3|story 1, !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6505588319793,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 3;                    !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 3 non benchmark equip, !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  res ceil fan|unit 3 master,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 3;                    !- End-Use Subcategory

ElectricEquipment,
  res cw|unit 3,                          !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20989.5590522364,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw|unit 3;                          !- End-Use Subcategory

ElectricEquipment,
  res infil_3 bath fan,                   !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_3 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_3 house fan,                  !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_3 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_3 range fan,                  !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_3 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|unit 3|living space|unit 3|story 1, !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  157.257616320469,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|unit 3;             !- End-Use Subcategory

ElectricEquipment,
  res range electric|unit 3,              !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50194.0863372816,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|unit 3;              !- End-Use Subcategory

ElectricEquipment,
  res refrig|unit 3,                      !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|unit 3;                      !- End-Use Subcategory

OtherEquipment,
  res bath|unit 3,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 3,                     !- Zone or ZoneList Name
  baths,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10643.5915741142,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution|unit 3,      !- Name
  None,                                   !- Fuel Type
  living zone|unit 3,                     !- Zone or ZoneList Name
  res hot water distribution|unit 3 schedule, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.1829278900535,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res shower|unit 3,                      !- Name
  None,                                   !- Fuel Type
  living zone|unit 3,                     !- Zone or ZoneList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8190.32775705745,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.486927547179006,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink|unit 3,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 3,                     !- Zone or ZoneList Name
  sinks,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6784.04584128618,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.311378299120235,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_3 flow,                       !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_3 flow,                          !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  living zone|unit 3 Thermostat,          !- Name
  living zone|unit 3,                     !- Zone or ZoneList Name
  living zone|unit 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone|unit 3 temperature setpoint; !- Control 1 Name

Schedule:Compact,
  living zone|unit 3 Thermostat Schedule, !- Name
  living zone|unit 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone|unit 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone|unit 3 temperature setpoint, !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  living zone|unit 3,                     !- Zone Name
  living zone|unit 3 Equipment List,      !- Zone Conditioning Equipment List Name
  living zone|unit 3 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  living zone|unit 3 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  living zone|unit 3 Inlet Node List,     !- Name
  Node 150,                               !- Node Name 1
  Node 220;                               !- Node Name 2

NodeList,
  living zone|unit 3 Return Node List,    !- Name
  Node 151,                               !- Node Name 1
  Node 221;                               !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac|unit 3 living zone|unit 3 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 152,                               !- Air Inlet Node Name
  Node 150,                               !- Air Outlet Node Name
  1.71171676305021;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac|unit 3 living zone|unit 3 direct air, !- Name
  Node 150,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac|unit 3 living zone|unit 3 direct air; !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur electric|unit 3 living zone|unit 3 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 222,                               !- Air Inlet Node Name
  Node 220,                               !- Air Outlet Node Name
  1.71171676305021;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur electric|unit 3 living zone|unit 3 direct air, !- Name
  Node 220,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur electric|unit 3 living zone|unit 3 direct air; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone|unit 3 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac|unit 3 living zone|unit 3 direct air, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur electric|unit 3 living zone|unit 3 direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  living zone|unit 4,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndFinSlab,                    !- Construction Name
  living zone|unit 4,                     !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 16.8430203746134, 0,  !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 16.8430203746134, 0,  !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 19,                             !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.458920582732,                        !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin Reversed,            !- Construction Name
  living zone|unit 4,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 16.8430203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 16.8430203746134, 0,  !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 16.8430203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 16.8430203746134, 0,  !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 16.8430203746134, 0,  !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 16.8430203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2795402629064, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.2795402629064, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  13.4423053642075, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  13.4423053642075, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3813453642075, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.3813453642075, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  12.5441104655087, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  12.5441104655087, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3635652108767, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.3635652108767, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  11.5263303121779, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  11.5263303121779, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4653703121779, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.4653703121779, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  10.628135413479, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  10.628135413479, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4475901588471, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.4475901588471, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  9.61035526014824, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  9.61035526014824, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.54939526014823, 16.8430203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.54939526014823, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 2 {m}
  8.71216036144939, 16.8430203746134, 1.01756588003444, !- X,Y,Z Vertex 3 {m}
  8.71216036144939, 16.8430203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 16.8430203746134, 0,  !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 16.8430203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 4.44661003298586, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 4.44661003298586, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 5.31669006243557, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 5.31669006243557, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 10,                 !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 14.5743303121778, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 14.5743303121778, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 15.4444103416275, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 15.4444103416275, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 5.37765006243557, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 5.37765006243557, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 6.24773009188527, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 6.24773009188527, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 6.74578009542143, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 6.74578009542143, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 7.61586012487113, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 7.61586012487113, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 7.67682012487113, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 7.67682012487113, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 8.54690015432084, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 8.54690015432084, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 9.04495015785699, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 9.04495015785699, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 9.9150301873067, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 9.9150301873067, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 9.9759901873067, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 9.9759901873067, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 10.8460702167564, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 10.8460702167564, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 7,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 11.3441202202926, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 11.3441202202926, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 12.2142002497423, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 12.2142002497423, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 8,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 12.2751602497423, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 12.2751602497423, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 13.145240279192, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 13.145240279192, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 22 - Window 9,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3278004162372, 13.6432902827281, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 13.6432902827281, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 14.5133703121778, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 14.5133703121778, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 4,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone|unit 4,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 16.8430203746134, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 16.8430203746134, 2.4384, !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass living space|unit 4|story 1, !- Name
  res furniture construction living space|unit 4|story 1, !- Construction Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  42.2894638080001;                       !- Surface Area {m2}

People,
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|unit 4 living space|unit 4|story 1, !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  616.849339106606,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|unit 4 living space|unit 4|story 1; !- End-Use Subcategory

ElectricEquipment,
  res cd electric|unit 4,                 !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50451.1697269316,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric|unit 4;                 !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 4 benchmark|living space|unit 4|story 1, !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6505588319793,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 4;                    !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 4 non benchmark equip, !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  res ceil fan|unit 4 master,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 4;                    !- End-Use Subcategory

ElectricEquipment,
  res cw|unit 4,                          !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20989.5590522364,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw|unit 4;                          !- End-Use Subcategory

ElectricEquipment,
  res infil_4 bath fan,                   !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_4 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_4 house fan,                  !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_4 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_4 range fan,                  !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_4 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|unit 4|living space|unit 4|story 1, !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  157.257616320469,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|unit 4;             !- End-Use Subcategory

ElectricEquipment,
  res range electric|unit 4,              !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50194.0863372816,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|unit 4;              !- End-Use Subcategory

ElectricEquipment,
  res refrig|unit 4,                      !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|unit 4;                      !- End-Use Subcategory

OtherEquipment,
  res bath|unit 4,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 4,                     !- Zone or ZoneList Name
  baths,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10643.5915741142,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution|unit 4,      !- Name
  None,                                   !- Fuel Type
  living zone|unit 4,                     !- Zone or ZoneList Name
  res hot water distribution|unit 4 schedule, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.1829278900535,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res shower|unit 4,                      !- Name
  None,                                   !- Fuel Type
  living zone|unit 4,                     !- Zone or ZoneList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8190.32775705745,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.486927547179006,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink|unit 4,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 4,                     !- Zone or ZoneList Name
  sinks,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6784.04584128618,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.311378299120235,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_4 flow,                       !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_4 flow,                          !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  living zone|unit 4 Thermostat,          !- Name
  living zone|unit 4,                     !- Zone or ZoneList Name
  living zone|unit 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone|unit 4 temperature setpoint; !- Control 1 Name

Schedule:Compact,
  living zone|unit 4 Thermostat Schedule, !- Name
  living zone|unit 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone|unit 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone|unit 4 temperature setpoint, !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  living zone|unit 4,                     !- Zone Name
  living zone|unit 4 Equipment List,      !- Zone Conditioning Equipment List Name
  living zone|unit 4 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  living zone|unit 4 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  living zone|unit 4 Inlet Node List,     !- Name
  Node 157,                               !- Node Name 1
  Node 227;                               !- Node Name 2

NodeList,
  living zone|unit 4 Return Node List,    !- Name
  Node 158,                               !- Node Name 1
  Node 228;                               !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac|unit 4 living zone|unit 4 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 159,                               !- Air Inlet Node Name
  Node 157,                               !- Air Outlet Node Name
  1.89074058183664;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac|unit 4 living zone|unit 4 direct air, !- Name
  Node 157,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac|unit 4 living zone|unit 4 direct air; !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur electric|unit 4 living zone|unit 4 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 229,                               !- Air Inlet Node Name
  Node 227,                               !- Air Outlet Node Name
  1.89074058183664;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur electric|unit 4 living zone|unit 4 direct air, !- Name
  Node 227,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur electric|unit 4 living zone|unit 4 direct air; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone|unit 4 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac|unit 4 living zone|unit 4 direct air, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur electric|unit 4 living zone|unit 4 direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  living zone|unit 5,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 5,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3278004162372, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 5,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -13.7950203746134, 0, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  22.9917006243557, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -12.3964103416275, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -12.3964103416275, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -11.5263303121778, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -11.5263303121778, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 10,                 !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -2.26869006243557, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -2.26869006243557, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -1.39861003298586, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -1.39861003298586, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -11.4653703121778, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -11.4653703121778, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -10.5952902827281, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -10.5952902827281, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -10.097240279192, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -10.097240279192, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -9.22716024974227, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -9.22716024974227, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -9.16620024974227, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -9.16620024974227, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -8.29612022029256, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -8.29612022029256, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -7.79807021675641, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -7.79807021675641, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -6.9279901873067, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -6.9279901873067, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -6.8670301873067, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -6.8670301873067, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -5.99695015785699, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -5.99695015785699, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 7,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -5.49890015432084, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -5.49890015432084, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -4.62882012487113, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -4.62882012487113, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 8,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -4.56786012487113, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -4.56786012487113, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -3.69778009542143, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -3.69778009542143, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 9,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9917006243557, -3.19973009188527, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, -3.19973009188527, 0.973783320743542, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -2.32965006243557, 0.973783320743542, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -2.32965006243557, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Ceiling,                                !- Surface Type
  FloorFinUninsFin Reversed,              !- Construction Name
  living zone|unit 5,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9917006243557, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.9917006243557, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  15.3278004162372, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 5,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, -13.7950203746134, 0, !- X,Y,Z Vertex 2 {m}
  22.9917006243557, -13.7950203746134, 0, !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 28 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.376060569568, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.376060569568, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 2 {m}
  17.2132954682668, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 3 {m}
  17.2132954682668, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 28 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2742554682668, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.2742554682668, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 2 {m}
  18.1114903669657, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 3 {m}
  18.1114903669657, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 28 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.2920356215976, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  18.2920356215976, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 2 {m}
  19.1292705202965, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 3 {m}
  19.1292705202965, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 28 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.1902305202965, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  19.1902305202965, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 2 {m}
  20.0274654189953, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 3 {m}
  20.0274654189953, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 28 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2080106736272, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  20.2080106736272, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 2 {m}
  21.0452455723261, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 3 {m}
  21.0452455723261, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 28 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1062055723261, -13.7950203746134, 2.1336, !- X,Y,Z Vertex 1 {m}
  21.1062055723261, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 2 {m}
  21.9434404710249, -13.7950203746134, 1.01756588003445, !- X,Y,Z Vertex 3 {m}
  21.9434404710249, -13.7950203746134, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  FloorFndGrndFinSlab 3,                  !- Construction Name
  living zone|unit 5,                     !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 4,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, -13.7950203746134, 0, !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.9917006243557, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  22.9917006243557, -13.7950203746134, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface 29,                             !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.4589205827319,                       !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 5,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3278004162372, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  15.3278004162372, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3278004162372, -13.7950203746134, 0, !- X,Y,Z Vertex 3 {m}
  15.3278004162372, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass living space|unit 5|story 1, !- Name
  res furniture construction living space|unit 5|story 1, !- Construction Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  42.2894638079995;                       !- Surface Area {m2}

People,
  res occupants|unit 5|living space|unit 5|story 1, !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|unit 5 living space|unit 5|story 1, !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  616.8493391066,                         !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|unit 5 living space|unit 5|story 1; !- End-Use Subcategory

ElectricEquipment,
  res cd electric|unit 5,                 !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50451.1697269316,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric|unit 5;                 !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 5 benchmark|living space|unit 5|story 1, !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6505588319791,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 5;                    !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 5 non benchmark equip, !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  res ceil fan|unit 5 master,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 5;                    !- End-Use Subcategory

ElectricEquipment,
  res cw|unit 5,                          !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20989.5590522364,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw|unit 5;                          !- End-Use Subcategory

ElectricEquipment,
  res infil_5 bath fan,                   !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_5 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_5 house fan,                  !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_5 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_5 range fan,                  !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_5 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|unit 5|living space|unit 5|story 1, !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  157.257616320468,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|unit 5;             !- End-Use Subcategory

ElectricEquipment,
  res range electric|unit 5,              !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50194.0863372816,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  res range electric|unit 5;              !- End-Use Subcategory

ElectricEquipment,
  res refrig|unit 5,                      !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  res refrig schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  res refrig|unit 5;                      !- End-Use Subcategory

OtherEquipment,
  res bath|unit 5,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 5,                     !- Zone or ZoneList Name
  baths,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10643.5915741142,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res hot water distribution|unit 5,      !- Name
  None,                                   !- Fuel Type
  living zone|unit 5,                     !- Zone or ZoneList Name
  res hot water distribution|unit 5 schedule, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.1829278900535,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res shower|unit 5,                      !- Name
  None,                                   !- Fuel Type
  living zone|unit 5,                     !- Zone or ZoneList Name
  showers,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8190.32775705745,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.486927547179006,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  res sink|unit 5,                        !- Name
  None,                                   !- Fuel Type
  living zone|unit 5,                     !- Zone or ZoneList Name
  sinks,                                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6784.04584128618,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.311378299120235,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  res infil_5 flow,                       !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  res nv_5 flow,                          !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  living zone|unit 5 Thermostat,          !- Name
  living zone|unit 5,                     !- Zone or ZoneList Name
  living zone|unit 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living zone|unit 5 temperature setpoint; !- Control 1 Name

Schedule:Compact,
  living zone|unit 5 Thermostat Schedule, !- Name
  living zone|unit 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living zone|unit 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living zone|unit 5 temperature setpoint, !- Name
  res heating setpoint,                   !- Heating Setpoint Temperature Schedule Name
  res cooling setpoint;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  living zone|unit 5,                     !- Zone Name
  living zone|unit 5 Equipment List,      !- Zone Conditioning Equipment List Name
  living zone|unit 5 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  living zone|unit 5 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  living zone|unit 5 Inlet Node List,     !- Name
  Node 164,                               !- Node Name 1
  Node 234;                               !- Node Name 2

NodeList,
  living zone|unit 5 Return Node List,    !- Name
  Node 165,                               !- Node Name 1
  Node 235;                               !- Node Name 2

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res ac|unit 5 living zone|unit 5 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 166,                               !- Air Inlet Node Name
  Node 164,                               !- Air Outlet Node Name
  1.89404449342116;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res ac|unit 5 living zone|unit 5 direct air, !- Name
  Node 164,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res ac|unit 5 living zone|unit 5 direct air; !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  res fur electric|unit 5 living zone|unit 5 direct air, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 236,                               !- Air Inlet Node Name
  Node 234,                               !- Air Outlet Node Name
  1.89404449342116;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU res fur electric|unit 5 living zone|unit 5 direct air, !- Name
  Node 234,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  res fur electric|unit 5 living zone|unit 5 direct air; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  living zone|unit 5 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU res ac|unit 5 living zone|unit 5 direct air, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU res fur electric|unit 5 living zone|unit 5 direct air, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  living zone|unit 6,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin,                     !- Construction Name
  living zone|unit 6,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  WallIntFinUninsFin Reversed,            !- Construction Name
  living zone|unit 6,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Roof,                                   !- Surface Type
  RoofFinInsExt,                          !- Construction Name
  living zone|unit 6,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66390020811858, -13.7950203746134, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.66390020811858, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 4.8768;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 6,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.7950203746134, 4.8768,           !- X,Y,Z Vertex 1 {m}
  0, -13.7950203746134, 2.4384,           !- X,Y,Z Vertex 2 {m}
  7.66390020811858, -13.7950203746134, 2.4384, !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 4.8768; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 34 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0482601533308, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  1.0482601533308, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 2 {m}
  1.88549505202965, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 3 {m}
  1.88549505202965, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 34 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.94645505202964, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  1.94645505202964, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 2 {m}
  2.78368995072849, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 3 {m}
  2.78368995072849, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 34 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.96423520536045, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  2.96423520536045, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 2 {m}
  3.80147010405929, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 3 {m}
  3.80147010405929, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 34 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.86243010405929, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  3.86243010405929, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 2 {m}
  4.69966500275813, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 3 {m}
  4.69966500275813, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 34 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88021025739009, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  4.88021025739009, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 2 {m}
  5.71744515608894, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 3 {m}
  5.71744515608894, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 34 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.77840515608894, -13.7950203746134, 4.572, !- X,Y,Z Vertex 1 {m}
  5.77840515608894, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 2 {m}
  6.61564005478778, -13.7950203746134, 3.45596588003444, !- X,Y,Z Vertex 3 {m}
  6.61564005478778, -13.7950203746134, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  FloorFinUninsFin,                       !- Construction Name
  living zone|unit 6,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.7950203746134, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  7.66390020811858, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.66390020811858, -13.7950203746134, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  WallExtInsFin,                          !- Construction Name
  living zone|unit 6,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -13.7950203746134, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, -13.7950203746134, 4.8768;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.39861003298586, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -1.39861003298586, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -2.26869006243557, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -2.26869006243557, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 10,                 !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.5263303121778, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -11.5263303121778, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -12.3964103416275, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -12.3964103416275, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.32965006243557, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -2.32965006243557, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -3.19973009188527, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -3.19973009188527, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.69778009542143, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -3.69778009542143, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -4.56786012487113, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -4.56786012487113, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.62882012487113, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -4.62882012487113, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -5.49890015432084, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -5.49890015432084, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.99695015785699, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -5.99695015785699, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -6.8670301873067, 3.41218332074354,  !- X,Y,Z Vertex 3 {m}
  0, -6.8670301873067, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 6,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9279901873067, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, -6.9279901873067, 3.41218332074354,  !- X,Y,Z Vertex 2 {m}
  0, -7.79807021675641, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -7.79807021675641, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 7,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.29612022029256, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -8.29612022029256, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -9.16620024974227, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -9.16620024974227, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 8,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.22716024974227, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -9.22716024974227, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -10.097240279192, 3.41218332074354,  !- X,Y,Z Vertex 3 {m}
  0, -10.097240279192, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 36 - Window 9,                  !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.5952902827281, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -10.5952902827281, 3.41218332074354, !- X,Y,Z Vertex 2 {m}
  0, -11.4653703121778, 3.41218332074354, !- X,Y,Z Vertex 3 {m}
  0, -11.4653703121778, 4.572;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  res furniture mass living space|unit 6|story 1, !- Name
  res furniture construction living space|unit 6|story 1, !- Construction Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  42.2894638079999;                       !- Surface Area {m2}

People,
  res occupants|unit 6|living space|unit 6|story 1, !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  Schedule Ruleset 1,                     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  res lighting interior|unit 6 living space|unit 6|story 1, !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  616.849339106604,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  res lighting interior|unit 6 living space|unit 6|story 1; !- End-Use Subcategory

ElectricEquipment,
  res cd electric|unit 6,                 !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50451.1697269316,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.09,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  res cd electric|unit 6;                 !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 6 benchmark|living space|unit 6|story 1, !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6505588319793,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 6;                    !- End-Use Subcategory

ElectricEquipment,
  res ceil fan|unit 6 non benchmark equip, !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  res ceil fan|unit 6 master,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07,                                   !- Fraction Lost
  res ceil fan|unit 6;                    !- End-Use Subcategory

ElectricEquipment,
  res cw|unit 6,                          !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20989.5590522364,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  res cw|unit 6;                          !- End-Use Subcategory

ElectricEquipment,
  res infil_6 bath fan,                   !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_6 bath fan;                      !- End-Use Subcategory

ElectricEquipment,
  res infil_6 house fan,                  !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_6 house fan;                     !- End-Use Subcategory

ElectricEquipment,
  res infil_6 range fan,                  !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  res mv_6 range fan;                     !- End-Use Subcategory

ElectricEquipment,
  res misc plug loads|unit 6|living space|unit 6|story 1, !- Name
  living zone|unit 6,                     !- Zone or ZoneList Name
  plug_loads,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  157.257616320469,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  res misc plug loads|unit 6;             !- End-Use Subcategory

ElectricEquipment,
  res range electric|unit 6,              !- Name
