    <td align="right">         106</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.88513</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">3850.76791</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.90749</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">3850.76791</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.88152</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">3850.76791</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.09561E-002</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.09561E-002</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">1375.27426</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.71172</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1375.27426</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">3850.76791</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.89075</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">3850.76791</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">3850.76791</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.89405</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">3850.76791</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.89858</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.89496</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.24409E-002</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.24409E-002</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">1760.92352</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.72517</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1760.92352</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12539</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 HTG SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.90419</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4210.47777</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 10</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 2</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 3</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 4</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 5</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 6</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 7</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 8</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 9</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72636E-003</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC COOLING COIL</td>
    <td align="right">38521.2</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 10 COOLING COIL</td>
    <td align="right">38978.1</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 2 COOLING COIL</td>
    <td align="right">38447.3</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 3 COOLING COIL</td>
    <td align="right">34977.6</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 4 COOLING COIL</td>
    <td align="right">38635.8</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 5 COOLING COIL</td>
    <td align="right">38703.3</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 6 COOLING COIL</td>
    <td align="right">38795.9</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 7 COOLING COIL</td>
    <td align="right">38722.0</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 8 COOLING COIL</td>
    <td align="right">35252.3</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RES AC|UNIT 9 COOLING COIL</td>
    <td align="right">38910.5</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 10</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 2</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 3</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 4</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 5</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 6</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 7</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 8</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH|UNIT 9</td>
    <td align="right">0.1022</td>
    <td align="right">1318.8</td>
    <td align="right">0.221</td>
    <td align="right">1.2327</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2007</td>
    <td align="right">12/31/2007</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">04/07</td>
    <td align="right">10/26</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDOR ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1702432557</td>
    <td align="right">0.1105266846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4349299397E-009</td>
    <td align="right">2.7459114394E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1912145136</td>
    <td align="right">0.6612044272</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7666346901E-004</td>
    <td align="right">8.1816853707E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2820350374</td>
    <td align="right">0.9252894325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5323211191E-004</td>
    <td align="right">1.3309788172E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2264014436</td>
    <td align="right">0.5194453068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1289237966E-004</td>
    <td align="right">1.3818156313E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1953075001</td>
    <td align="right">0.3419254052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3546946968E-004</td>
    <td align="right">5.2461691354E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2984634295</td>
    <td align="right">0.7625922944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0601356758E-004</td>
    <td align="right">7.2643703828E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1670225433</td>
    <td align="right">0.4547615986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4873311074E-004</td>
    <td align="right">1.0190389055E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1563710020</td>
    <td align="right">0.4132282771</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6042044417E-004</td>
    <td align="right">7.8225386329E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2149672308</td>
    <td align="right">0.2870772958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4480246799E-004</td>
    <td align="right">1.5402412710E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1538150413</td>
    <td align="right">0.2804220613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0970754217E-006</td>
    <td align="right">6.1398775341E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2265463565</td>
    <td align="right">0.3657253229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1579.14</td>
    <td align="right">       -20.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.52</td>
    <td align="right">     1915.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">WALLEXTUNINSUNFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">WALLEXTUNINSUNFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">WALLEXTUNINSUNFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">WALLEXTUNINSUNFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">WALLEXTUNINSUNFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">       18.69</td>
    <td align="right">       18.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">WALLEXTUNINSUNFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">       18.69</td>
    <td align="right">       18.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">FLOORFNDGRNDUNFINSLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.340</td>
    <td align="right">      17.747</td>
    <td align="right">       70.08</td>
    <td align="right">       70.08</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">ROOFUNFINUNINSEXT</td>
    <td align="right">        0.15</td>
    <td align="right">       2.590</td>
    <td align="right">       4.019</td>
    <td align="right">       70.08</td>
    <td align="right">       70.08</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FLOORFNDGRNDFINSLAB 4</td>
    <td align="right">        0.30</td>
    <td align="right">       1.688</td>
    <td align="right">       2.862</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">ROOFFININSEXT</td>
    <td align="right">        0.15</td>
    <td align="right">       0.154</td>
    <td align="right">       0.158</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FLOORFNDGRNDFINSLAB 1</td>
    <td align="right">        0.30</td>
    <td align="right">       1.688</td>
    <td align="right">       2.862</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">FLOORFNDGRNDFINSLAB 2</td>
    <td align="right">        0.30</td>
    <td align="right">       1.688</td>
    <td align="right">       2.862</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">FLOORFNDGRNDFINSLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.688</td>
    <td align="right">       2.862</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">FLOORFNDGRNDFINSLAB 3</td>
    <td align="right">        0.30</td>
    <td align="right">       1.688</td>
    <td align="right">       2.862</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">ROOFFININSEXT</td>
    <td align="right">        0.15</td>
    <td align="right">       0.154</td>
    <td align="right">       0.158</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">ROOFFININSEXT</td>
    <td align="right">        0.15</td>
    <td align="right">       0.154</td>
    <td align="right">       0.158</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">ROOFFININSEXT</td>
    <td align="right">        0.15</td>
    <td align="right">       0.154</td>
    <td align="right">       0.158</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       33.64</td>
    <td align="right">       23.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">WALLEXTINSFIN</td>
    <td align="right">        0.70</td>
    <td align="right">       0.417</td>
    <td align="right">       0.445</td>
    <td align="right">       18.69</td>
    <td align="right">       13.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">ROOFFININSEXT</td>
    <td align="right">        0.15</td>
    <td align="right">       0.154</td>
    <td align="right">       0.158</td>
    <td align="right">      105.72</td>
    <td align="right">      105.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 10</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 7</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 8</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 9</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 6</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      136.79</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.64</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      103.16</td>
    <td align="right">       2.786</td>
    <td align="right">       0.387</td>
    <td align="right">       0.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 1</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 10</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 3</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 4</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 5</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 6</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 7</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 8</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 9</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">        1.00</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 10</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 4</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 5</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 6</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 7</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 8</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 9</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.37</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 1</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 10</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 2</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 3</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 4</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 5</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 6</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 7</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 8</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 9</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 2</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 3</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 4</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 5</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 6</td>
    <td align="right">        0.63</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 1</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 10</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 2</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 3</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 4</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 5</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 6</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 7</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 8</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 9</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 2</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 3</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 4</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 5</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 6</td>
    <td align="right">        0.61</td>
    <td align="right">        0.54</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.98</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL 9</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL 7</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL 3</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL 2</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL 8</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL 6</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL 4</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL 5</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 10</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL 1</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 7</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 8</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 - WINDOW 9</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 - WINDOW 6</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR LIVING SPACE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior living space</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 10 LIVING SPACE|UNIT 10|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 10 living space|unit 10|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 2 LIVING SPACE|UNIT 2</td>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 2 living space|unit 2</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 3 LIVING SPACE|UNIT 3|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 3 living space|unit 3|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 4 LIVING SPACE|UNIT 4|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 4 living space|unit 4|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 5 LIVING SPACE|UNIT 5|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 5 living space|unit 5|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 6 LIVING SPACE|UNIT 6|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 6 living space|unit 6|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 7 LIVING SPACE|UNIT 7|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 7 living space|unit 7|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 8 LIVING SPACE|UNIT 8|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 8 living space|unit 8|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING INTERIOR|UNIT 9 LIVING SPACE|UNIT 9|STORY 1</td>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">      5.8345</td>
    <td align="right">      105.72</td>
    <td align="right">      616.85</td>
    <td align="right">res lighting interior|unit 9 living space|unit 9|story 1</td>
    <td align="right">LIGHTING_INTERIOR</td>
    <td align="right">       35.64</td>
    <td align="right">      168.00</td>
    <td align="right">       35.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.8345</td>
    <td align="right">     1057.24</td>
    <td align="right">     6168.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.20</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RES LIGHTING EXTERIOR</td>
    <td align="right">      485.66</td>
    <td align="right">Schedule</td>
    <td align="right">LIGHTING_EXTERIOR</td>
    <td align="right">       78.43</td>
    <td align="right">      168.00</td>
    <td align="right">       78.43</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">      485.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">RES AC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40391.03</td>
    <td align="right">    29905.62</td>
    <td align="right">    10485.41</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 10 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40870.09</td>
    <td align="right">    30260.32</td>
    <td align="right">    10609.77</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 2 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40313.54</td>
    <td align="right">    29848.25</td>
    <td align="right">    10465.29</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 3 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36675.46</td>
    <td align="right">    27154.61</td>
    <td align="right">     9520.86</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 4 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40511.25</td>
    <td align="right">    29994.63</td>
    <td align="right">    10516.62</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 5 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40582.04</td>
    <td align="right">    30047.05</td>
    <td align="right">    10535.00</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 6 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40679.08</td>
    <td align="right">    30118.89</td>
    <td align="right">    10560.19</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 7 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40601.59</td>
    <td align="right">    30061.52</td>
    <td align="right">    10540.07</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 8 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36963.51</td>
    <td align="right">    27367.88</td>
    <td align="right">     9595.63</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 9 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40799.30</td>
    <td align="right">    30207.91</td>
    <td align="right">    10591.40</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">RES AC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38521.2</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 10 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38978.1</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 2 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38447.3</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 3 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     34977.6</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 4 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38635.8</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 5 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38703.3</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 6 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38795.9</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 7 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38722.0</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 8 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     35252.3</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 9 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     38910.5</td>
    <td align="right">        3.24</td>
    <td align="right">       11.07</td>
    <td align="right">       13.11</td>
    <td align="right">       12.08</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">RES AC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 10 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 2 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 3 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 4 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 5 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 6 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 7 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 8 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 9 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3850.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 10 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4210.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 2 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3850.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 3 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1375.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 4 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3850.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 5 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3850.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 6 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4210.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 7 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4210.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 8 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1760.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 9 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4210.48</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">RES AC CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     1997.19</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 10 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.91</td>
    <td align="right">     2020.87</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac|unit 10 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 2 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.88</td>
    <td align="right">     1993.36</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac|unit 2 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 3 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.71</td>
    <td align="right">     1813.47</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.64</td>
    <td align="right">res ac|unit 3 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 4 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     2003.13</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac|unit 4 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 5 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     2006.63</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac|unit 5 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 6 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.90</td>
    <td align="right">     2011.43</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac|unit 6 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 7 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     2007.60</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac|unit 7 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 8 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.73</td>
    <td align="right">     1827.71</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.64</td>
    <td align="right">res ac|unit 8 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 9 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.90</td>
    <td align="right">     2017.37</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res ac|unit 9 clg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     1997.19</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 10 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.91</td>
    <td align="right">     2020.87</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric|unit 10 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 2 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.88</td>
    <td align="right">     1993.36</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric|unit 2 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 3 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.71</td>
    <td align="right">     1813.47</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.64</td>
    <td align="right">res fur electric|unit 3 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 4 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     2003.13</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric|unit 4 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 5 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     2006.63</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric|unit 5 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 6 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.90</td>
    <td align="right">     2011.43</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric|unit 6 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 7 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.89</td>
    <td align="right">     2007.60</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric|unit 7 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 8 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.73</td>
    <td align="right">     1827.71</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.64</td>
    <td align="right">res fur electric|unit 8 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 9 HTG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      794.58</td>
    <td align="right">        1.90</td>
    <td align="right">     2017.37</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">res fur electric|unit 9 htg supply fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 10</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 4</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 5</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 6</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 7</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 8</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 9</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">RES WH</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 10</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 4</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 5</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 6</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 7</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 8</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">RES WH|UNIT 9</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.10</td>
    <td align="right">     1318.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">RES AC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC ASYS</td>
    <td align="right">   40391.030</td>
    <td align="right">   29905.621</td>
    <td align="right">    2.092783</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40391.03</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.092783</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47735.4825</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40139.71</td>
    <td align="right">    29643.19</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 10 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 10 ASYS</td>
    <td align="right">   40870.092</td>
    <td align="right">   30260.319</td>
    <td align="right">    2.117605</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40870.09</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.117605</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47175.9477</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40615.79</td>
    <td align="right">    29994.77</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 2 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 2 ASYS</td>
    <td align="right">   40313.540</td>
    <td align="right">   29848.247</td>
    <td align="right">    2.088768</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40313.54</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.088768</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47827.2393</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40062.70</td>
    <td align="right">    29586.31</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 3 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 3 ASYS</td>
    <td align="right">   36675.464</td>
    <td align="right">   27154.606</td>
    <td align="right">    1.900268</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    36675.46</td>
    <td align="right">     -999.00</td>
    <td align="right">    1.900268</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -52571.5320</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36447.26</td>
    <td align="right">    26916.31</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 4 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 4 ASYS</td>
    <td align="right">   40511.251</td>
    <td align="right">   29994.633</td>
    <td align="right">    2.099012</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40511.25</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.099012</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47593.8230</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40259.18</td>
    <td align="right">    29731.42</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 5 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 5 ASYS</td>
    <td align="right">   40582.041</td>
    <td align="right">   30047.046</td>
    <td align="right">    2.102680</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40582.04</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.102680</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47510.8018</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40329.53</td>
    <td align="right">    29783.37</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 6 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 6 ASYS</td>
    <td align="right">   40679.081</td>
    <td align="right">   30118.894</td>
    <td align="right">    2.107708</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40679.08</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.107708</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47397.4651</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40425.97</td>
    <td align="right">    29854.59</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 7 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 7 ASYS</td>
    <td align="right">   40601.590</td>
    <td align="right">   30061.520</td>
    <td align="right">    2.103693</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40601.59</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.103693</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47487.9258</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40348.96</td>
    <td align="right">    29797.72</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 8 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 8 ASYS</td>
    <td align="right">   36963.514</td>
    <td align="right">   27367.879</td>
    <td align="right">    1.915193</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    36963.51</td>
    <td align="right">     -999.00</td>
    <td align="right">    1.915193</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -52161.8506</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36733.52</td>
    <td align="right">    27127.71</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 9 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 9 ASYS</td>
    <td align="right">   40799.302</td>
    <td align="right">   30207.906</td>
    <td align="right">    2.113937</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40799.30</td>
    <td align="right">     -999.00</td>
    <td align="right">    2.113937</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right"> -47257.8018</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40545.44</td>
    <td align="right">    29942.82</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC ASYS</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 10 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 ASYS</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 2 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 ASYS</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 3 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 ASYS</td>
    <td align="right">    1375.274</td>
    <td align="right">    1375.274</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     1375.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 4 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 ASYS</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 5 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 ASYS</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 6 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 ASYS</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 7 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 ASYS</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 8 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 ASYS</td>
    <td align="right">    1760.924</td>
    <td align="right">    1760.924</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     1760.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 9 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 9 ASYS</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-08
    03:31:33</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">RES AC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC ASYS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40391.030</td>
    <td align="right">   29905.621</td>
    <td align="right">    2.092783</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.885134</td>
    <td align="right">  2.22463241</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40391.03</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.46967681</td>
    <td align="right">    2.092783</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40391.03</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47735.4825</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40139.71</td>
    <td align="right">    29643.19</td>
    <td align="right">  2.37189862</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 10 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 10 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40870.092</td>
    <td align="right">   30260.319</td>
    <td align="right">    2.117605</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 10 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.907493</td>
    <td align="right">  2.25101780</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40870.09</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.49896864</td>
    <td align="right">    2.117605</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40870.09</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47175.9477</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40615.79</td>
    <td align="right">    29994.77</td>
    <td align="right">  2.40003075</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 2 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 2 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40313.540</td>
    <td align="right">   29848.247</td>
    <td align="right">    2.088768</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 2 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.881518</td>
    <td align="right">  2.22036445</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40313.54</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.46493872</td>
    <td align="right">    2.088768</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40313.54</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47827.2393</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40062.70</td>
    <td align="right">    29586.31</td>
    <td align="right">  2.36734812</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 3 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 3 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36675.464</td>
    <td align="right">   27154.606</td>
    <td align="right">    1.900268</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 3 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.711721</td>
    <td align="right">  2.01998923</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    36675.46</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.24249151</td>
    <td align="right">    1.900268</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    36675.46</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -52571.5320</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36447.26</td>
    <td align="right">    26916.31</td>
    <td align="right">  2.15370793</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 4 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 4 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40511.251</td>
    <td align="right">   29994.633</td>
    <td align="right">    2.099012</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 4 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.890745</td>
    <td align="right">  2.23125384</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40511.25</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.47702762</td>
    <td align="right">    2.099012</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40511.25</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47593.8230</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40259.18</td>
    <td align="right">    29731.42</td>
    <td align="right">  2.37895840</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 5 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 5 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40582.041</td>
    <td align="right">   30047.046</td>
    <td align="right">    2.102680</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 5 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.894049</td>
    <td align="right">  2.23515276</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40582.04</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.48135602</td>
    <td align="right">    2.102680</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40582.04</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47510.8018</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40329.53</td>
    <td align="right">    29783.37</td>
    <td align="right">  2.38311543</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 6 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 6 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40679.081</td>
    <td align="right">   30118.894</td>
    <td align="right">    2.107708</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 6 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.898578</td>
    <td align="right">  2.24049744</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40679.08</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.48728943</td>
    <td align="right">    2.107708</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40679.08</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47397.4651</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40425.97</td>
    <td align="right">    29854.59</td>
    <td align="right">  2.38881394</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 7 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 7 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40601.590</td>
    <td align="right">   30061.520</td>
    <td align="right">    2.103693</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 7 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.894962</td>
    <td align="right">  2.23622949</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40601.59</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.48255134</td>
    <td align="right">    2.103693</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40601.59</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47487.9258</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40348.96</td>
    <td align="right">    29797.72</td>
    <td align="right">  2.38426344</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 8 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 8 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36963.514</td>
    <td align="right">   27367.879</td>
    <td align="right">    1.915193</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 8 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.725165</td>
    <td align="right">  2.03585426</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    36963.51</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.26010413</td>
    <td align="right">    1.915193</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    36963.51</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -52161.8506</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36733.52</td>
    <td align="right">    27127.71</td>
    <td align="right">  2.17062324</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES AC|UNIT 9 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES AC|UNIT 9 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40799.302</td>
    <td align="right">   30207.906</td>
    <td align="right">    2.113937</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">RES AC|UNIT 9 CLG SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.904189</td>
    <td align="right">  2.24711888</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40799.30</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.49464024</td>
    <td align="right">    2.113937</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40799.30</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right"> -47257.8018</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40545.44</td>
    <td align="right">    29942.82</td>
    <td align="right">  2.39587372</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.44</td>
    <td align="right">       13.68</td>
    <td align="right">  0.00944382</td>
    <td align="right">     38384.7</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC ASYS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3850.77</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 10 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 10 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4210.48</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 2 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 2 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3850.77</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 3 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 3 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1375.274</td>
    <td align="right">    1375.274</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     1375.27</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1375.27</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 4 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 4 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3850.77</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 5 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 5 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3850.768</td>
    <td align="right">    3850.768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3850.77</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3850.77</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 6 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 6 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4210.48</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 7 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 7 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4210.478</td>
    <td align="right">    4210.478</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1801</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     4210.48</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">************</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4210.48</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">RES FUR ELECTRIC|UNIT 8 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RES FUR ELECTRIC|UNIT 8 ASYS</td>
    <td align="right">LIVING ZONE|UNIT 8</td>
    <td align="right">N/A</td>
