  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 bath exhaust schedule Week Rule - Sep2-Sep29, !- Name
  res mv_2 bath exhaust schedule allday9, !- Sunday Schedule:Day Name
  res mv_2 bath exhaust schedule allday9, !- Monday Schedule:Day Name
  res mv_2 bath exhaust schedule allday9, !- Tuesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday9, !- Wednesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday9, !- Thursday Schedule:Day Name
  res mv_2 bath exhaust schedule allday9, !- Friday Schedule:Day Name
  res mv_2 bath exhaust schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 bath exhaust schedule Week Rule - Sep30-Oct6, !- Name
  res mv_2 bath exhaust schedule allday9, !- Sunday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Thursday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Friday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 bath exhaust schedule Week Rule - Oct7-Oct27, !- Name
  res mv_2 bath exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Thursday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Friday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 bath exhaust schedule Week Rule - Oct28-Nov3, !- Name
  res mv_2 bath exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 bath exhaust schedule Week Rule - Nov4-Nov24, !- Name
  res mv_2 bath exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 bath exhaust schedule Week Rule - Nov25-Dec1, !- Name
  res mv_2 bath exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_2 bath exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_2 bath exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 bath exhaust schedule Week Rule - Dec2-Dec31, !- Name
  res mv_2 bath exhaust schedule allday12, !- Sunday Schedule:Day Name
  res mv_2 bath exhaust schedule allday12, !- Monday Schedule:Day Name
  res mv_2 bath exhaust schedule allday12, !- Tuesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday12, !- Wednesday Schedule:Day Name
  res mv_2 bath exhaust schedule allday12, !- Thursday Schedule:Day Name
  res mv_2 bath exhaust schedule allday12, !- Friday Schedule:Day Name
  res mv_2 bath exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  res mv_2 bath exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 bath exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res mv_2 bath exhaust schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res mv_2 bath exhaust schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res mv_2 bath exhaust schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res mv_2 bath exhaust schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res mv_2 bath exhaust schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res mv_2 bath exhaust schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res mv_2 bath exhaust schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res mv_2 bath exhaust schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res mv_2 bath exhaust schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res mv_2 bath exhaust schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res mv_2 bath exhaust schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res mv_2 bath exhaust schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res mv_2 bath exhaust schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res mv_2 bath exhaust schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res mv_2 bath exhaust schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res mv_2 bath exhaust schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res mv_2 bath exhaust schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res mv_2 bath exhaust schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res mv_2 bath exhaust schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res mv_2 bath exhaust schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res mv_2 bath exhaust schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res mv_2 bath exhaust schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res mv_2 bath exhaust schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Jan7-Jan27, !- Name
  res mv_2 range exhaust schedule allday1, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Jan28-Feb3, !- Name
  res mv_2 range exhaust schedule allday1, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday1, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Feb4-Feb24, !- Name
  res mv_2 range exhaust schedule allday2, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Feb25-Mar3, !- Name
  res mv_2 range exhaust schedule allday2, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday2, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Mar4-Mar31, !- Name
  res mv_2 range exhaust schedule allday3, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday3, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Apr1-Apr28, !- Name
  res mv_2 range exhaust schedule allday4, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday4, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday4, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday4, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday4, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday4, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday4, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Apr29-May5, !- Name
  res mv_2 range exhaust schedule allday4, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday4, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - May6-May26, !- Name
  res mv_2 range exhaust schedule allday5, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - May27-Jun2, !- Name
  res mv_2 range exhaust schedule allday5, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday5, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Jun3-Jun30, !- Name
  res mv_2 range exhaust schedule allday6, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday6, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Jul1-Jul28, !- Name
  res mv_2 range exhaust schedule allday7, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Jul29-Aug4, !- Name
  res mv_2 range exhaust schedule allday7, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday7, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Aug5-Aug25, !- Name
  res mv_2 range exhaust schedule allday8, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Aug26-Sep1, !- Name
  res mv_2 range exhaust schedule allday8, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday8, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Sep2-Sep29, !- Name
  res mv_2 range exhaust schedule allday9, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday9, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday9, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday9, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday9, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday9, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday9, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Sep30-Oct6, !- Name
  res mv_2 range exhaust schedule allday9, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Oct7-Oct27, !- Name
  res mv_2 range exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Oct28-Nov3, !- Name
  res mv_2 range exhaust schedule allday10, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday10, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Nov4-Nov24, !- Name
  res mv_2 range exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Nov25-Dec1, !- Name
  res mv_2 range exhaust schedule allday11, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday11, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res mv_2 range exhaust schedule Week Rule - Dec2-Dec31, !- Name
  res mv_2 range exhaust schedule allday12, !- Sunday Schedule:Day Name
  res mv_2 range exhaust schedule allday12, !- Monday Schedule:Day Name
  res mv_2 range exhaust schedule allday12, !- Tuesday Schedule:Day Name
  res mv_2 range exhaust schedule allday12, !- Wednesday Schedule:Day Name
  res mv_2 range exhaust schedule allday12, !- Thursday Schedule:Day Name
  res mv_2 range exhaust schedule allday12, !- Friday Schedule:Day Name
  res mv_2 range exhaust schedule allday12, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  res mv_2 range exhaust schedule summer design, !- SummerDesignDay Schedule:Day Name
  res mv_2 range exhaust schedule winter design, !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res mv_2 range exhaust schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res mv_2 range exhaust schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res mv_2 range exhaust schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res mv_2 range exhaust schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res mv_2 range exhaust schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res mv_2 range exhaust schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res mv_2 range exhaust schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res mv_2 range exhaust schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res mv_2 range exhaust schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res mv_2 range exhaust schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res mv_2 range exhaust schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res mv_2 range exhaust schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res mv_2 range exhaust schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res mv_2 range exhaust schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res mv_2 range exhaust schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res mv_2 range exhaust schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res mv_2 range exhaust schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res mv_2 range exhaust schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res mv_2 range exhaust schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res mv_2 range exhaust schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res mv_2 range exhaust schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res mv_2 range exhaust schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res mv_2 range exhaust schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jan1-Jan27, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jan28-Feb3, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Feb4-Feb24, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Feb25-Mar3, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 1, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Mar4-Mar31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 2, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Apr1-Apr28, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 3, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 3, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 3, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Apr29-May5, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 3, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - May6-May26, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - May27-Jun2, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jun3-Jun30, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 5, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jul1-Jul28, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Jul29-Aug4, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 6, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Aug5-Sep1, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 7, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Sep2-Sep29, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 8, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 8, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 8, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Sep30-Oct27, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Oct28-Nov3, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 9, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Nov4-Dec1, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 10, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 avail schedule Week Rule - Dec2-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  res nv_1 availability schedule allday1 on 11, !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  res nv_1 availability schedule allday1 on 11, !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  res nv_1 availability schedule allday1 on 11, !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res nv_1 avail schedule,                !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res nv_1 avail schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  res nv_1 avail schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  res nv_1 avail schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  res nv_1 avail schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  res nv_1 avail schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  res nv_1 avail schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  res nv_1 avail schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  res nv_1 avail schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  res nv_1 avail schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  res nv_1 avail schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  res nv_1 avail schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  7,                                      !- End Month 11
  28,                                     !- End Day 11
  res nv_1 avail schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  29,                                     !- Start Day 12
  8,                                      !- End Month 12
  4,                                      !- End Day 12
  res nv_1 avail schedule Week Rule - Aug5-Sep1, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  5,                                      !- Start Day 13
  9,                                      !- End Month 13
  1,                                      !- End Day 13
  res nv_1 avail schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 14
  9,                                      !- Start Month 14
  2,                                      !- Start Day 14
  9,                                      !- End Month 14
  29,                                     !- End Day 14
  res nv_1 avail schedule Week Rule - Sep30-Oct27, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  30,                                     !- Start Day 15
  10,                                     !- End Month 15
  27,                                     !- End Day 15
  res nv_1 avail schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 16
  10,                                     !- Start Month 16
  28,                                     !- Start Day 16
  11,                                     !- End Month 16
  3,                                      !- End Day 16
  res nv_1 avail schedule Week Rule - Nov4-Dec1, !- Schedule:Week Name 17
  11,                                     !- Start Month 17
  4,                                      !- Start Day 17
  12,                                     !- End Month 17
  1,                                      !- End Day 17
  res nv_1 avail schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 18
  12,                                     !- Start Month 18
  2,                                      !- Start Day 18
  12,                                     !- End Month 18
  31;                                     !- End Day 18

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jan7-Jan27, !- Name
  res nv_1 temp schedule allday1,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jan28-Feb3, !- Name
  res nv_1 temp schedule allday1,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Feb4-Feb24, !- Name
  res nv_1 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Feb25-Mar3, !- Name
  res nv_1 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Mar4-Mar31, !- Name
  res nv_1 temp schedule allday3,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Apr1-Apr28, !- Name
  res nv_1 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Apr29-May5, !- Name
  res nv_1 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday4,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - May6-May26, !- Name
  res nv_1 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - May27-Jun2, !- Name
  res nv_1 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jun3-Jun30, !- Name
  res nv_1 temp schedule allday6,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jul1-Jul28, !- Name
  res nv_1 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Jul29-Aug4, !- Name
  res nv_1 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday7,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Aug5-Aug25, !- Name
  res nv_1 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Aug26-Sep1, !- Name
  res nv_1 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Sep2-Sep29, !- Name
  res nv_1 temp schedule allday9,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Monday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Friday Schedule:Day Name
  res nv_1 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Sep30-Oct6, !- Name
  res nv_1 temp schedule allday9,         !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Oct7-Oct27, !- Name
  res nv_1 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Oct28-Nov3, !- Name
  res nv_1 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Nov4-Nov24, !- Name
  res nv_1 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Nov25-Dec1, !- Name
  res nv_1 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_1 temp schedule Week Rule - Dec2-Dec31, !- Name
  res nv_1 temp schedule allday12,        !- Sunday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Monday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Tuesday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Wednesday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Thursday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Friday Schedule:Day Name
  res nv_1 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res nv_1 temp schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  res nv_1 temp schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res nv_1 temp schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res nv_1 temp schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res nv_1 temp schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res nv_1 temp schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res nv_1 temp schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res nv_1 temp schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res nv_1 temp schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res nv_1 temp schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res nv_1 temp schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res nv_1 temp schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res nv_1 temp schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res nv_1 temp schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res nv_1 temp schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res nv_1 temp schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res nv_1 temp schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res nv_1 temp schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res nv_1 temp schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res nv_1 temp schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res nv_1 temp schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res nv_1 temp schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res nv_1 temp schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Jan1-Jan27, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Jan28-Feb3, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 1, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Feb4-Feb24, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 1, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 1, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 1, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Feb25-Mar3, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 1, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 1, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 2, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Mar4-Mar31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 2, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 2, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 2, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Apr1-Apr28, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 3, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 3, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 3, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Apr29-May5, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 3, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 4, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - May6-May26, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 4, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 4, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - May27-Jun2, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 4, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 4, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 5, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Jun3-Jun30, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 5, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 5, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 5, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Jul1-Jul28, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 6, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 6, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 6, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Jul29-Aug4, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 6, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 7, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 7, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Aug5-Sep1, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 7, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 7, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 7, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Sep2-Sep29, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 8, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 8, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 8, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Sep30-Oct27, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 9, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 9, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 9, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Oct28-Nov3, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 9, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 9, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 10, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Nov4-Dec1, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 10, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 10, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 10, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 avail schedule Week Rule - Dec2-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  res nv_2 availability schedule allday1 on 11, !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  res nv_2 availability schedule allday1 on 11, !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  res nv_2 availability schedule allday1 on 11, !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res nv_2 avail schedule,                !- Name
  OnOff,                                  !- Schedule Type Limits Name
  res nv_2 avail schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  res nv_2 avail schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  res nv_2 avail schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  res nv_2 avail schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  res nv_2 avail schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  res nv_2 avail schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  res nv_2 avail schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  res nv_2 avail schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  res nv_2 avail schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  res nv_2 avail schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  res nv_2 avail schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  7,                                      !- End Month 11
  28,                                     !- End Day 11
  res nv_2 avail schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  29,                                     !- Start Day 12
  8,                                      !- End Month 12
  4,                                      !- End Day 12
  res nv_2 avail schedule Week Rule - Aug5-Sep1, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  5,                                      !- Start Day 13
  9,                                      !- End Month 13
  1,                                      !- End Day 13
  res nv_2 avail schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 14
  9,                                      !- Start Month 14
  2,                                      !- Start Day 14
  9,                                      !- End Month 14
  29,                                     !- End Day 14
  res nv_2 avail schedule Week Rule - Sep30-Oct27, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  30,                                     !- Start Day 15
  10,                                     !- End Month 15
  27,                                     !- End Day 15
  res nv_2 avail schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 16
  10,                                     !- Start Month 16
  28,                                     !- Start Day 16
  11,                                     !- End Month 16
  3,                                      !- End Day 16
  res nv_2 avail schedule Week Rule - Nov4-Dec1, !- Schedule:Week Name 17
  11,                                     !- Start Month 17
  4,                                      !- Start Day 17
  12,                                     !- End Month 17
  1,                                      !- End Day 17
  res nv_2 avail schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 18
  12,                                     !- Start Month 18
  2,                                      !- Start Day 18
  12,                                     !- End Month 18
  31;                                     !- End Day 18

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Jan7-Jan27, !- Name
  res nv_2 temp schedule allday1,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Jan28-Feb3, !- Name
  res nv_2 temp schedule allday1,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday1,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Feb4-Feb24, !- Name
  res nv_2 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Feb25-Mar3, !- Name
  res nv_2 temp schedule allday2,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday2,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Mar4-Mar31, !- Name
  res nv_2 temp schedule allday3,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday3,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Apr1-Apr28, !- Name
  res nv_2 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday4,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday4,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday4,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday4,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday4,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday4,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Apr29-May5, !- Name
  res nv_2 temp schedule allday4,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday4,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - May6-May26, !- Name
  res nv_2 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - May27-Jun2, !- Name
  res nv_2 temp schedule allday5,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday5,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Jun3-Jun30, !- Name
  res nv_2 temp schedule allday6,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday6,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Jul1-Jul28, !- Name
  res nv_2 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Jul29-Aug4, !- Name
  res nv_2 temp schedule allday7,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday7,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Aug5-Aug25, !- Name
  res nv_2 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Aug26-Sep1, !- Name
  res nv_2 temp schedule allday8,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday8,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Sep2-Sep29, !- Name
  res nv_2 temp schedule allday9,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday9,         !- Monday Schedule:Day Name
  res nv_2 temp schedule allday9,         !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday9,         !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday9,         !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday9,         !- Friday Schedule:Day Name
  res nv_2 temp schedule allday9,         !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Sep30-Oct6, !- Name
  res nv_2 temp schedule allday9,         !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Friday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Oct7-Oct27, !- Name
  res nv_2 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Friday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Oct28-Nov3, !- Name
  res nv_2 temp schedule allday10,        !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Monday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday10,        !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Nov4-Nov24, !- Name
  res nv_2 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Nov25-Dec1, !- Name
  res nv_2 temp schedule allday11,        !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Monday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday11,        !- Friday Schedule:Day Name
  res nv_2 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res nv_2 temp schedule Week Rule - Dec2-Dec31, !- Name
  res nv_2 temp schedule allday12,        !- Sunday Schedule:Day Name
  res nv_2 temp schedule allday12,        !- Monday Schedule:Day Name
  res nv_2 temp schedule allday12,        !- Tuesday Schedule:Day Name
  res nv_2 temp schedule allday12,        !- Wednesday Schedule:Day Name
  res nv_2 temp schedule allday12,        !- Thursday Schedule:Day Name
  res nv_2 temp schedule allday12,        !- Friday Schedule:Day Name
  res nv_2 temp schedule allday12,        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res nv_2 temp schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  res nv_2 temp schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res nv_2 temp schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res nv_2 temp schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res nv_2 temp schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res nv_2 temp schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res nv_2 temp schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res nv_2 temp schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res nv_2 temp schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res nv_2 temp schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res nv_2 temp schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res nv_2 temp schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res nv_2 temp schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res nv_2 temp schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res nv_2 temp schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res nv_2 temp schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res nv_2 temp schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res nv_2 temp schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res nv_2 temp schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res nv_2 temp schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res nv_2 temp schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res nv_2 temp schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res nv_2 temp schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday1,            !- Thursday Schedule:Day Name
  res refrig schedule allday1,            !- Friday Schedule:Day Name
  res refrig schedule allday1,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan7-Jan27, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday1,            !- Thursday Schedule:Day Name
  res refrig schedule allday1,            !- Friday Schedule:Day Name
  res refrig schedule allday1,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jan28-Feb3, !- Name
  res refrig schedule allday1,            !- Sunday Schedule:Day Name
  res refrig schedule allday1,            !- Monday Schedule:Day Name
  res refrig schedule allday1,            !- Tuesday Schedule:Day Name
  res refrig schedule allday1,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb4-Feb24, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday2,            !- Thursday Schedule:Day Name
  res refrig schedule allday2,            !- Friday Schedule:Day Name
  res refrig schedule allday2,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Feb25-Mar3, !- Name
  res refrig schedule allday2,            !- Sunday Schedule:Day Name
  res refrig schedule allday2,            !- Monday Schedule:Day Name
  res refrig schedule allday2,            !- Tuesday Schedule:Day Name
  res refrig schedule allday2,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Mar4-Mar31, !- Name
  res refrig schedule allday3,            !- Sunday Schedule:Day Name
  res refrig schedule allday3,            !- Monday Schedule:Day Name
  res refrig schedule allday3,            !- Tuesday Schedule:Day Name
  res refrig schedule allday3,            !- Wednesday Schedule:Day Name
  res refrig schedule allday3,            !- Thursday Schedule:Day Name
  res refrig schedule allday3,            !- Friday Schedule:Day Name
  res refrig schedule allday3,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr1-Apr28, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday4,            !- Tuesday Schedule:Day Name
  res refrig schedule allday4,            !- Wednesday Schedule:Day Name
  res refrig schedule allday4,            !- Thursday Schedule:Day Name
  res refrig schedule allday4,            !- Friday Schedule:Day Name
  res refrig schedule allday4,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Apr29-May5, !- Name
  res refrig schedule allday4,            !- Sunday Schedule:Day Name
  res refrig schedule allday4,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - May6-May26, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday5,            !- Friday Schedule:Day Name
  res refrig schedule allday5,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - May27-Jun2, !- Name
  res refrig schedule allday5,            !- Sunday Schedule:Day Name
  res refrig schedule allday5,            !- Monday Schedule:Day Name
  res refrig schedule allday5,            !- Tuesday Schedule:Day Name
  res refrig schedule allday5,            !- Wednesday Schedule:Day Name
  res refrig schedule allday5,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jun3-Jun30, !- Name
  res refrig schedule allday6,            !- Sunday Schedule:Day Name
  res refrig schedule allday6,            !- Monday Schedule:Day Name
  res refrig schedule allday6,            !- Tuesday Schedule:Day Name
  res refrig schedule allday6,            !- Wednesday Schedule:Day Name
  res refrig schedule allday6,            !- Thursday Schedule:Day Name
  res refrig schedule allday6,            !- Friday Schedule:Day Name
  res refrig schedule allday6,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul1-Jul28, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday7,            !- Wednesday Schedule:Day Name
  res refrig schedule allday7,            !- Thursday Schedule:Day Name
  res refrig schedule allday7,            !- Friday Schedule:Day Name
  res refrig schedule allday7,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Jul29-Aug4, !- Name
  res refrig schedule allday7,            !- Sunday Schedule:Day Name
  res refrig schedule allday7,            !- Monday Schedule:Day Name
  res refrig schedule allday7,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Aug5-Aug25, !- Name
  res refrig schedule allday8,            !- Sunday Schedule:Day Name
  res refrig schedule allday8,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday8,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Aug26-Sep1, !- Name
  res refrig schedule allday8,            !- Sunday Schedule:Day Name
  res refrig schedule allday8,            !- Monday Schedule:Day Name
  res refrig schedule allday8,            !- Tuesday Schedule:Day Name
  res refrig schedule allday8,            !- Wednesday Schedule:Day Name
  res refrig schedule allday8,            !- Thursday Schedule:Day Name
  res refrig schedule allday8,            !- Friday Schedule:Day Name
  res refrig schedule allday9,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Sep2-Sep29, !- Name
  res refrig schedule allday9,            !- Sunday Schedule:Day Name
  res refrig schedule allday9,            !- Monday Schedule:Day Name
  res refrig schedule allday9,            !- Tuesday Schedule:Day Name
  res refrig schedule allday9,            !- Wednesday Schedule:Day Name
  res refrig schedule allday9,            !- Thursday Schedule:Day Name
  res refrig schedule allday9,            !- Friday Schedule:Day Name
  res refrig schedule allday9,            !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Sep30-Oct6, !- Name
  res refrig schedule allday9,            !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday10,           !- Friday Schedule:Day Name
  res refrig schedule allday10,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct7-Oct27, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday10,           !- Thursday Schedule:Day Name
  res refrig schedule allday10,           !- Friday Schedule:Day Name
  res refrig schedule allday10,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Oct28-Nov3, !- Name
  res refrig schedule allday10,           !- Sunday Schedule:Day Name
  res refrig schedule allday10,           !- Monday Schedule:Day Name
  res refrig schedule allday10,           !- Tuesday Schedule:Day Name
  res refrig schedule allday10,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Nov4-Nov24, !- Name
  res refrig schedule allday11,           !- Sunday Schedule:Day Name
  res refrig schedule allday11,           !- Monday Schedule:Day Name
  res refrig schedule allday11,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday11,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Nov25-Dec1, !- Name
  res refrig schedule allday11,           !- Sunday Schedule:Day Name
  res refrig schedule allday11,           !- Monday Schedule:Day Name
  res refrig schedule allday11,           !- Tuesday Schedule:Day Name
  res refrig schedule allday11,           !- Wednesday Schedule:Day Name
  res refrig schedule allday11,           !- Thursday Schedule:Day Name
  res refrig schedule allday11,           !- Friday Schedule:Day Name
  res refrig schedule allday12,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  res refrig schedule Week Rule - Dec2-Dec31, !- Name
  res refrig schedule allday12,           !- Sunday Schedule:Day Name
  res refrig schedule allday12,           !- Monday Schedule:Day Name
  res refrig schedule allday12,           !- Tuesday Schedule:Day Name
  res refrig schedule allday12,           !- Wednesday Schedule:Day Name
  res refrig schedule allday12,           !- Thursday Schedule:Day Name
  res refrig schedule allday12,           !- Friday Schedule:Day Name
  res refrig schedule allday12,           !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  res refrig schedule summer design,      !- SummerDesignDay Schedule:Day Name
  res refrig schedule winter design,      !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  res refrig schedule,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  res refrig schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  res refrig schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  res refrig schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  res refrig schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  res refrig schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  res refrig schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  res refrig schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  res refrig schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  res refrig schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  res refrig schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  res refrig schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  res refrig schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  res refrig schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  res refrig schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  res refrig schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  res refrig schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  res refrig schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  res refrig schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  res refrig schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  res refrig schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  res refrig schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  res refrig schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Window shading schedule allday1,        !- Monday Schedule:Day Name
  Window shading schedule allday1,        !- Tuesday Schedule:Day Name
  Window shading schedule allday1,        !- Wednesday Schedule:Day Name
  Window shading schedule allday1,        !- Thursday Schedule:Day Name
  Window shading schedule allday1,        !- Friday Schedule:Day Name
  Window shading schedule allday1,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jan7-Jan27, !- Name
  Window shading schedule allday1,        !- Sunday Schedule:Day Name
  Window shading schedule allday1,        !- Monday Schedule:Day Name
  Window shading schedule allday1,        !- Tuesday Schedule:Day Name
  Window shading schedule allday1,        !- Wednesday Schedule:Day Name
  Window shading schedule allday1,        !- Thursday Schedule:Day Name
  Window shading schedule allday1,        !- Friday Schedule:Day Name
  Window shading schedule allday1,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jan28-Feb3, !- Name
  Window shading schedule allday1,        !- Sunday Schedule:Day Name
  Window shading schedule allday1,        !- Monday Schedule:Day Name
  Window shading schedule allday1,        !- Tuesday Schedule:Day Name
  Window shading schedule allday1,        !- Wednesday Schedule:Day Name
  Window shading schedule allday2,        !- Thursday Schedule:Day Name
  Window shading schedule allday2,        !- Friday Schedule:Day Name
  Window shading schedule allday2,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Feb4-Feb24, !- Name
  Window shading schedule allday2,        !- Sunday Schedule:Day Name
  Window shading schedule allday2,        !- Monday Schedule:Day Name
  Window shading schedule allday2,        !- Tuesday Schedule:Day Name
  Window shading schedule allday2,        !- Wednesday Schedule:Day Name
  Window shading schedule allday2,        !- Thursday Schedule:Day Name
  Window shading schedule allday2,        !- Friday Schedule:Day Name
  Window shading schedule allday2,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Feb25-Mar3, !- Name
  Window shading schedule allday2,        !- Sunday Schedule:Day Name
  Window shading schedule allday2,        !- Monday Schedule:Day Name
  Window shading schedule allday2,        !- Tuesday Schedule:Day Name
  Window shading schedule allday2,        !- Wednesday Schedule:Day Name
  Window shading schedule allday3,        !- Thursday Schedule:Day Name
  Window shading schedule allday3,        !- Friday Schedule:Day Name
  Window shading schedule allday3,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Mar4-Mar31, !- Name
  Window shading schedule allday3,        !- Sunday Schedule:Day Name
  Window shading schedule allday3,        !- Monday Schedule:Day Name
  Window shading schedule allday3,        !- Tuesday Schedule:Day Name
  Window shading schedule allday3,        !- Wednesday Schedule:Day Name
  Window shading schedule allday3,        !- Thursday Schedule:Day Name
  Window shading schedule allday3,        !- Friday Schedule:Day Name
  Window shading schedule allday3,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Apr1-Apr28, !- Name
  Window shading schedule allday4,        !- Sunday Schedule:Day Name
  Window shading schedule allday4,        !- Monday Schedule:Day Name
  Window shading schedule allday4,        !- Tuesday Schedule:Day Name
  Window shading schedule allday4,        !- Wednesday Schedule:Day Name
  Window shading schedule allday4,        !- Thursday Schedule:Day Name
  Window shading schedule allday4,        !- Friday Schedule:Day Name
  Window shading schedule allday4,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Apr29-May5, !- Name
  Window shading schedule allday4,        !- Sunday Schedule:Day Name
  Window shading schedule allday4,        !- Monday Schedule:Day Name
  Window shading schedule allday5,        !- Tuesday Schedule:Day Name
  Window shading schedule allday5,        !- Wednesday Schedule:Day Name
  Window shading schedule allday5,        !- Thursday Schedule:Day Name
  Window shading schedule allday5,        !- Friday Schedule:Day Name
  Window shading schedule allday5,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - May6-May26, !- Name
  Window shading schedule allday5,        !- Sunday Schedule:Day Name
  Window shading schedule allday5,        !- Monday Schedule:Day Name
  Window shading schedule allday5,        !- Tuesday Schedule:Day Name
  Window shading schedule allday5,        !- Wednesday Schedule:Day Name
  Window shading schedule allday5,        !- Thursday Schedule:Day Name
  Window shading schedule allday5,        !- Friday Schedule:Day Name
  Window shading schedule allday5,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - May27-Jun2, !- Name
  Window shading schedule allday5,        !- Sunday Schedule:Day Name
  Window shading schedule allday5,        !- Monday Schedule:Day Name
  Window shading schedule allday5,        !- Tuesday Schedule:Day Name
  Window shading schedule allday5,        !- Wednesday Schedule:Day Name
  Window shading schedule allday5,        !- Thursday Schedule:Day Name
  Window shading schedule allday6,        !- Friday Schedule:Day Name
  Window shading schedule allday6,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jun3-Jun30, !- Name
  Window shading schedule allday6,        !- Sunday Schedule:Day Name
  Window shading schedule allday6,        !- Monday Schedule:Day Name
  Window shading schedule allday6,        !- Tuesday Schedule:Day Name
  Window shading schedule allday6,        !- Wednesday Schedule:Day Name
  Window shading schedule allday6,        !- Thursday Schedule:Day Name
  Window shading schedule allday6,        !- Friday Schedule:Day Name
  Window shading schedule allday6,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jul1-Jul28, !- Name
  Window shading schedule allday7,        !- Sunday Schedule:Day Name
  Window shading schedule allday7,        !- Monday Schedule:Day Name
  Window shading schedule allday7,        !- Tuesday Schedule:Day Name
  Window shading schedule allday7,        !- Wednesday Schedule:Day Name
  Window shading schedule allday7,        !- Thursday Schedule:Day Name
  Window shading schedule allday7,        !- Friday Schedule:Day Name
  Window shading schedule allday7,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Jul29-Aug4, !- Name
  Window shading schedule allday7,        !- Sunday Schedule:Day Name
  Window shading schedule allday7,        !- Monday Schedule:Day Name
  Window shading schedule allday7,        !- Tuesday Schedule:Day Name
  Window shading schedule allday8,        !- Wednesday Schedule:Day Name
  Window shading schedule allday8,        !- Thursday Schedule:Day Name
  Window shading schedule allday8,        !- Friday Schedule:Day Name
  Window shading schedule allday8,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Aug5-Aug25, !- Name
  Window shading schedule allday8,        !- Sunday Schedule:Day Name
  Window shading schedule allday8,        !- Monday Schedule:Day Name
  Window shading schedule allday8,        !- Tuesday Schedule:Day Name
  Window shading schedule allday8,        !- Wednesday Schedule:Day Name
  Window shading schedule allday8,        !- Thursday Schedule:Day Name
  Window shading schedule allday8,        !- Friday Schedule:Day Name
  Window shading schedule allday8,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Aug26-Sep1, !- Name
  Window shading schedule allday8,        !- Sunday Schedule:Day Name
  Window shading schedule allday8,        !- Monday Schedule:Day Name
  Window shading schedule allday8,        !- Tuesday Schedule:Day Name
  Window shading schedule allday8,        !- Wednesday Schedule:Day Name
  Window shading schedule allday8,        !- Thursday Schedule:Day Name
  Window shading schedule allday8,        !- Friday Schedule:Day Name
  Window shading schedule allday9,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Sep2-Sep29, !- Name
  Window shading schedule allday9,        !- Sunday Schedule:Day Name
  Window shading schedule allday9,        !- Monday Schedule:Day Name
  Window shading schedule allday9,        !- Tuesday Schedule:Day Name
  Window shading schedule allday9,        !- Wednesday Schedule:Day Name
  Window shading schedule allday9,        !- Thursday Schedule:Day Name
  Window shading schedule allday9,        !- Friday Schedule:Day Name
  Window shading schedule allday9,        !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Sep30-Oct6, !- Name
  Window shading schedule allday9,        !- Sunday Schedule:Day Name
  Window shading schedule allday10,       !- Monday Schedule:Day Name
  Window shading schedule allday10,       !- Tuesday Schedule:Day Name
  Window shading schedule allday10,       !- Wednesday Schedule:Day Name
  Window shading schedule allday10,       !- Thursday Schedule:Day Name
  Window shading schedule allday10,       !- Friday Schedule:Day Name
  Window shading schedule allday10,       !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Oct7-Oct27, !- Name
  Window shading schedule allday10,       !- Sunday Schedule:Day Name
  Window shading schedule allday10,       !- Monday Schedule:Day Name
  Window shading schedule allday10,       !- Tuesday Schedule:Day Name
  Window shading schedule allday10,       !- Wednesday Schedule:Day Name
  Window shading schedule allday10,       !- Thursday Schedule:Day Name
  Window shading schedule allday10,       !- Friday Schedule:Day Name
  Window shading schedule allday10,       !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Oct28-Nov3, !- Name
  Window shading schedule allday10,       !- Sunday Schedule:Day Name
  Window shading schedule allday10,       !- Monday Schedule:Day Name
  Window shading schedule allday10,       !- Tuesday Schedule:Day Name
  Window shading schedule allday10,       !- Wednesday Schedule:Day Name
  Window shading schedule allday11,       !- Thursday Schedule:Day Name
  Window shading schedule allday11,       !- Friday Schedule:Day Name
  Window shading schedule allday11,       !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Nov4-Nov24, !- Name
  Window shading schedule allday11,       !- Sunday Schedule:Day Name
  Window shading schedule allday11,       !- Monday Schedule:Day Name
  Window shading schedule allday11,       !- Tuesday Schedule:Day Name
  Window shading schedule allday11,       !- Wednesday Schedule:Day Name
  Window shading schedule allday11,       !- Thursday Schedule:Day Name
  Window shading schedule allday11,       !- Friday Schedule:Day Name
  Window shading schedule allday11,       !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Nov25-Dec1, !- Name
  Window shading schedule allday11,       !- Sunday Schedule:Day Name
  Window shading schedule allday11,       !- Monday Schedule:Day Name
  Window shading schedule allday11,       !- Tuesday Schedule:Day Name
  Window shading schedule allday11,       !- Wednesday Schedule:Day Name
  Window shading schedule allday11,       !- Thursday Schedule:Day Name
  Window shading schedule allday11,       !- Friday Schedule:Day Name
  Window shading schedule allday12,       !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Window shading schedule Week Rule - Dec2-Dec31, !- Name
  Window shading schedule allday12,       !- Sunday Schedule:Day Name
  Window shading schedule allday12,       !- Monday Schedule:Day Name
  Window shading schedule allday12,       !- Tuesday Schedule:Day Name
  Window shading schedule allday12,       !- Wednesday Schedule:Day Name
  Window shading schedule allday12,       !- Thursday Schedule:Day Name
  Window shading schedule allday12,       !- Friday Schedule:Day Name
  Window shading schedule allday12,       !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Window shading schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Window shading schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Window shading schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  Window shading schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  Window shading schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  Window shading schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  Window shading schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  Window shading schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  Window shading schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  Window shading schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  Window shading schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  Window shading schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  Window shading schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  7,                                      !- End Month 12
  28,                                     !- End Day 12
  Window shading schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  29,                                     !- Start Day 13
  8,                                      !- End Month 13
  4,                                      !- End Day 13
  Window shading schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  5,                                      !- Start Day 14
  8,                                      !- End Month 14
  25,                                     !- End Day 14
  Window shading schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  26,                                     !- Start Day 15
  9,                                      !- End Month 15
  1,                                      !- End Day 15
  Window shading schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  2,                                      !- Start Day 16
  9,                                      !- End Month 16
  29,                                     !- End Day 16
  Window shading schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  30,                                     !- Start Day 17
  10,                                     !- End Month 17
  6,                                      !- End Day 17
  Window shading schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  7,                                      !- Start Day 18
  10,                                     !- End Month 18
  27,                                     !- End Day 18
  Window shading schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  28,                                     !- Start Day 19
  11,                                     !- End Month 19
  3,                                      !- End Day 19
  Window shading schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  4,                                      !- Start Day 20
  11,                                     !- End Month 20
  24,                                     !- End Day 20
  Window shading schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  25,                                     !- Start Day 21
  12,                                     !- End Month 21
  1,                                      !- End Day 21
  Window shading schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  2,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:File,
  baths,                                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  cooking_range,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  lighting_exterior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  occupants,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  plug_loads,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  showers,                                !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  sinks,                                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  /var/simdata/openstudio/generated_files/schedules.csv, !- File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  res ac asysAvailability Manager List,   !- Availability Manager List Name
  3.12490810170458,                       !- Design Supply Air Flow Rate {m3/s}
  res ac asys Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  Node 29,                                !- Supply Side Inlet Node Name
  Node 32,                                !- Demand Side Outlet Node Name
  res ac asys Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  res ac asys Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  res ac asys Supply Outlet Nodes,        !- Name
  Node 30;                                !- Node Name 1

NodeList,
  res ac asys Demand Inlet Nodes,         !- Name
  Node 31;                                !- Node Name 1

Sizing:System,
  res ac asys,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res ac asysAvailability Manager List,   !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res ac asys Availability Manager;       !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res ac asys Availability Manager,       !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res ac asys Supply Branches,            !- Name
  res ac asys Main Branch;                !- Branch Name 1

Branch,
  res ac asys Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res ac unitary system,                  !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  living zone,                            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 29,                                !- Air Inlet Node Name
  Node 30,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res ac clg supply fan,                  !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Object Type
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  res ac cooling coil,                    !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  3.12490810170458,                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res ac clg supply fan,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  3.12491282117902,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 29,                                !- Air Inlet Node Name
  res ac unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT1,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  res ac cooling coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  57977.0853862954,                       !- Gross Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Gross Rated Sensible Heat Ratio
  3.9505446283126,                        !- Gross Rated Cooling COP {W/W}
  3.00397021202673,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  res ac unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  Node 30,                                !- Air Outlet Node Name
  Cool-Cap-fT1,                           !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-Cap-fFF1,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT1,                           !- Energy Input Ratio Function of Temperature Curve Name
  Cool-EIR-fFF1,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1,                         !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

AirLoopHVAC:SupplyPath,
  res ac asys Node 31 Supply Path,        !- Name
  Node 31,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res ac zone splitter;                   !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res ac zone splitter,                   !- Name
  Node 31,                                !- Inlet Node Name
  Node 35;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res ac asys Return Path,                !- Name
  Node 32,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res ac asys return plenum,              !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res ac zone mixer;                      !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res ac asys return plenum,              !- Name
  res ds res ac asys ret air zone,        !- Zone Name
  Node 58,                                !- Zone Node Name
  Node 61,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 34;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res ac zone mixer,                      !- Name
  Node 32,                                !- Outlet Node Name
  Node 61;                                !- Inlet Node Name 1

AirLoopHVAC,
  res ac|unit 2 asys,                     !- Name
  ,                                       !- Controller List Name
  res ac|unit 2 asysAvailability Manager List, !- Availability Manager List Name
  3.12687232104604,                       !- Design Supply Air Flow Rate {m3/s}
  res ac|unit 2 asys Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  Node 36,                                !- Supply Side Inlet Node Name
  Node 39,                                !- Demand Side Outlet Node Name
  res ac|unit 2 asys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  res ac|unit 2 asys Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  res ac|unit 2 asys Supply Outlet Nodes, !- Name
  Node 37;                                !- Node Name 1

NodeList,
  res ac|unit 2 asys Demand Inlet Nodes,  !- Name
  Node 38;                                !- Node Name 1

Sizing:System,
  res ac|unit 2 asys,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res ac|unit 2 asysAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res ac|unit 2 asys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res ac|unit 2 asys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res ac|unit 2 asys Supply Branches,     !- Name
  res ac|unit 2 asys Main Branch;         !- Branch Name 1

Branch,
  res ac|unit 2 asys Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res ac|unit 2 unitary system,           !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 37;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res ac|unit 2 unitary system,           !- Name
  Load,                                   !- Control Type
  living zone|unit 2,                     !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 36,                                !- Air Inlet Node Name
  Node 37,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res ac|unit 2 clg supply fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Object Type
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  res ac|unit 2 cooling coil,             !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  3.12687232104604,                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res ac|unit 2 clg supply fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  3.12687704052047,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 36,                                !- Air Inlet Node Name
  res ac|unit 2 unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 2 clg supply fan;           !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Cool-Cap-fT1 1,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-Cap-fFF1 1,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT1 1,                         !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x {BasedOnField A2}
  23.88,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  51.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-EIR-fFF1 1,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR1 1,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  res ac|unit 2 cooling coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  58013.5279659715,                       !- Gross Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Gross Rated Sensible Heat Ratio
  3.9505446283126,                        !- Gross Rated Cooling COP {W/W}
  3.00585841359925,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  res ac|unit 2 unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  Node 37,                                !- Air Outlet Node Name
  Cool-Cap-fT1 1,                         !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-Cap-fFF1 1,                        !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT1 1,                         !- Energy Input Ratio Function of Temperature Curve Name
  Cool-EIR-fFF1 1,                        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1 1,                       !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

AirLoopHVAC:SupplyPath,
  res ac|unit 2 asys Node 38 Supply Path, !- Name
  Node 38,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res ac|unit 2 zone splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res ac|unit 2 zone splitter,            !- Name
  Node 38,                                !- Inlet Node Name
  Node 42;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res ac|unit 2 asys Return Path,         !- Name
  Node 39,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res ac|unit 2 asys return plenum,       !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res ac|unit 2 zone mixer;               !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res ac|unit 2 asys return plenum,       !- Name
  res ds res ac_unit 2 asys ret air zone, !- Zone Name
  Node 62,                                !- Zone Node Name
  Node 65,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 41;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res ac|unit 2 zone mixer,               !- Name
  Node 39,                                !- Outlet Node Name
  Node 65;                                !- Inlet Node Name 1

AirLoopHVAC,
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  res fur gas asysAvailability Manager List, !- Availability Manager List Name
  3.12490810170458,                       !- Design Supply Air Flow Rate {m3/s}
  res fur gas asys Supply Branches,       !- Branch List Name
  ,                                       !- Connector List Name
  Node 43,                                !- Supply Side Inlet Node Name
  Node 46,                                !- Demand Side Outlet Node Name
  res fur gas asys Demand Inlet Nodes,    !- Demand Side Inlet Node Names
  res fur gas asys Supply Outlet Nodes;   !- Supply Side Outlet Node Names

NodeList,
  res fur gas asys Supply Outlet Nodes,   !- Name
  Node 44;                                !- Node Name 1

NodeList,
  res fur gas asys Demand Inlet Nodes,    !- Name
  Node 45;                                !- Node Name 1

Sizing:System,
  res fur gas asys,                       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res fur gas asysAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res fur gas asys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res fur gas asys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res fur gas asys Supply Branches,       !- Name
  res fur gas asys Main Branch;           !- Branch Name 1

Branch,
  res fur gas asys Main Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res fur gas unitary system,             !- Component Name 1
  Node 43,                                !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  living zone,                            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 43,                                !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res fur gas htg supply fan,             !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  res fur gas heating coil,               !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Object Type
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.386250086849866,                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res fur gas htg supply fan,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  3.12491282117902,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 43,                                !- Air Inlet Node Name
  res fur gas unitary system Fan - Heating Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  res fur gas heating coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  13185.506341129,                        !- Nominal Capacity {W}
  res fur gas unitary system Fan - Heating Coil Node, !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

AirLoopHVAC:SupplyPath,
  res fur gas asys Node 45 Supply Path,   !- Name
  Node 45,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res fur gas zone splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res fur gas zone splitter,              !- Name
  Node 45,                                !- Inlet Node Name
  Node 49;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res fur gas asys Return Path,           !- Name
  Node 46,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res fur gas asys return plenum,         !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res fur gas zone mixer;                 !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res fur gas asys return plenum,         !- Name
  res ds res fur gas asys ret air zone,   !- Zone Name
  Node 57,                                !- Zone Node Name
  Node 59,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 48;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res fur gas zone mixer,                 !- Name
  Node 46,                                !- Outlet Node Name
  Node 59;                                !- Inlet Node Name 1

AirLoopHVAC,
  res fur gas|unit 2 asys,                !- Name
  ,                                       !- Controller List Name
  res fur gas|unit 2 asysAvailability Manager List, !- Availability Manager List Name
  3.12687232104604,                       !- Design Supply Air Flow Rate {m3/s}
  res fur gas|unit 2 asys Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 50,                                !- Supply Side Inlet Node Name
  Node 53,                                !- Demand Side Outlet Node Name
  res fur gas|unit 2 asys Demand Inlet Nodes, !- Demand Side Inlet Node Names
  res fur gas|unit 2 asys Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  res fur gas|unit 2 asys Supply Outlet Nodes, !- Name
  Node 51;                                !- Node Name 1

NodeList,
  res fur gas|unit 2 asys Demand Inlet Nodes, !- Name
  Node 52;                                !- Node Name 1

Sizing:System,
  res fur gas|unit 2 asys,                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  res fur gas|unit 2 asysAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  res fur gas|unit 2 asys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  res fur gas|unit 2 asys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  res fur gas|unit 2 asys Supply Branches, !- Name
  res fur gas|unit 2 asys Main Branch;    !- Branch Name 1

Branch,
  res fur gas|unit 2 asys Main Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  res fur gas|unit 2 unitary system,      !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  res fur gas|unit 2 unitary system,      !- Name
  Load,                                   !- Control Type
  living zone|unit 2,                     !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 50,                                !- Air Inlet Node Name
  Node 51,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  res fur gas|unit 2 htg supply fan,      !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  res fur gas|unit 2 heating coil,        !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Object Type
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.386250086849866,                      !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  res fur gas|unit 2 htg supply fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  3.12687704052047,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 50,                                !- Air Inlet Node Name
  res fur gas|unit 2 unitary system Fan - Heating Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 2 htg supply fan;      !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  res fur gas|unit 2 heating coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  13185.506341129,                        !- Nominal Capacity {W}
  res fur gas|unit 2 unitary system Fan - Heating Coil Node, !- Air Inlet Node Name
  Node 51,                                !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

AirLoopHVAC:SupplyPath,
  res fur gas|unit 2 asys Node 52 Supply Path, !- Name
  Node 52,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  res fur gas|unit 2 zone splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  res fur gas|unit 2 zone splitter,       !- Name
  Node 52,                                !- Inlet Node Name
  Node 56;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  res fur gas|unit 2 asys Return Path,    !- Name
  Node 53,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  res fur gas|unit 2 asys return plenum,  !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  res fur gas|unit 2 zone mixer;          !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  res fur gas|unit 2 asys return plenum,  !- Name
  res ds res fur gas_unit 2 asys ret air zone, !- Zone Name
  Node 60,                                !- Zone Node Name
  Node 63,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 55;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  res fur gas|unit 2 zone mixer,          !- Name
  Node 53,                                !- Outlet Node Name
  Node 63;                                !- Inlet Node Name 1

PlantLoop,
  Domestic Hot Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Domestic Hot Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 6,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 5,                                 !- Plant Side Inlet Node Name
  Node 6,                                 !- Plant Side Outlet Node Name
  Domestic Hot Water Loop Supply Branches, !- Plant Side Branch List Name
  Domestic Hot Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 8,                                 !- Demand Side Inlet Node Name
  Node 9,                                 !- Demand Side Outlet Node Name
  Domestic Hot Water Loop Demand Branches, !- Demand Side Branch List Name
  Domestic Hot Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Domestic Hot Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Domestic Hot Water Loop Supply Branches, !- Name
  Domestic Hot Water Loop Supply Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop Supply Branch 1, !- Branch Name 2
  Domestic Hot Water Loop Supply Branch 2, !- Branch Name 3
  Domestic Hot Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop Supply Splitter, !- Name
  Domestic Hot Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop Supply Mixer,   !- Name
  Domestic Hot Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 5,                                 !- Inlet Node Name
  Node 13,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Domestic Hot Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 7,                                 !- Inlet Node Name
  Node 11;                                !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  res wh,                                 !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  res wh,                                 !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  WH Setpoint Temp,                       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  unfinished basement zone,               !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 14,                                !- Use Side Inlet Node Name
  Node 15,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

Branch,
  Domestic Hot Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 6;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 12,                                !- Inlet Node Name
  Node 6;                                 !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 6;                                 !- Setpoint Node or NodeList Name

BranchList,
  Domestic Hot Water Loop Demand Branches, !- Name
  Domestic Hot Water Loop Demand Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop Demand Branch 1, !- Branch Name 2
  Domestic Hot Water Loop Demand Bypass Branch, !- Branch Name 3
  Domestic Hot Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop Demand Splitter, !- Name
  Domestic Hot Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop Demand Mixer,   !- Name
  Domestic Hot Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Inlet Pipe, !- Component Name 1
  Node 8,                                 !- Component Inlet Node Name 1
  Domestic Hot Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Inlet Pipe, !- Name
  Node 8,                                 !- Inlet Node Name
  Domestic Hot Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 10,                                !- Inlet Node Name
  Node 27,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  res shower,                             !- Water Use Equipment Name 1
  res sink,                               !- Water Use Equipment Name 2
  res bath,                               !- Water Use Equipment Name 3
  res shower dist,                        !- Water Use Equipment Name 4
  res sink dist,                          !- Water Use Equipment Name 5
  res bath dist;                          !- Water Use Equipment Name 6

WaterUse:Equipment,
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.000535764108319224,                   !- Peak Flow Rate {m3/s}
  showers,                                !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  0.000910023539352854,                   !- Peak Flow Rate {m3/s}
  sinks,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000959315291994732,                   !- Peak Flow Rate {m3/s}
  baths,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res shower dist,                        !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  showers,                                !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res sink dist,                          !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  sinks,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

WaterUse:Equipment,
  res bath dist,                          !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  baths,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone;                            !- Zone Name

Branch,
  Domestic Hot Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Bypass Pipe, !- Component Name 1
  Domestic Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Domestic Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Bypass Pipe, !- Name
  Domestic Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Domestic Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop Demand Outlet Pipe, !- Component Name 1
  Domestic Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop Demand Outlet Pipe, !- Name
  Domestic Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Domestic Hot Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Domestic Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Domestic Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Domestic Hot Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Domestic Hot Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  res wh;                                 !- Equipment Name 1

PlantLoop,
  Domestic Hot Water Loop|unit 2,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Domestic Hot Water Loop|unit 2 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 17,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 16,                                !- Plant Side Inlet Node Name
  Node 17,                                !- Plant Side Outlet Node Name
  Domestic Hot Water Loop|unit 2 Supply Branches, !- Plant Side Branch List Name
  Domestic Hot Water Loop|unit 2 Supply Connector List, !- Plant Side Connector List Name
  Node 19,                                !- Demand Side Inlet Node Name
  Node 20,                                !- Demand Side Outlet Node Name
  Domestic Hot Water Loop|unit 2 Demand Branches, !- Demand Side Branch List Name
  Domestic Hot Water Loop|unit 2 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Domestic Hot Water Loop|unit 2,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Domestic Hot Water Loop|unit 2 Supply Branches, !- Name
  Domestic Hot Water Loop|unit 2 Supply Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop|unit 2 Supply Branch 1, !- Branch Name 2
  Domestic Hot Water Loop|unit 2 Supply Branch 2, !- Branch Name 3
  Domestic Hot Water Loop|unit 2 Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop|unit 2 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop|unit 2 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop|unit 2 Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop|unit 2 Supply Splitter, !- Name
  Domestic Hot Water Loop|unit 2 Supply Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop|unit 2 Supply Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop|unit 2 Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop|unit 2 Supply Mixer, !- Name
  Domestic Hot Water Loop|unit 2 Supply Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop|unit 2 Supply Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop|unit 2 Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop|unit 2 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 2,                  !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 2,                  !- Name
  Node 16,                                !- Inlet Node Name
  Node 24,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Domestic Hot Water Loop|unit 2 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 18,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 18,                                !- Inlet Node Name
  Node 22;                                !- Outlet Node Name

Branch,
  Domestic Hot Water Loop|unit 2 Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  res wh|unit 2,                          !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 26;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  res wh|unit 2,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  WH Setpoint Temp 1,                     !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  unfinished basement zone,               !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 25,                                !- Use Side Inlet Node Name
  Node 26,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 2;                          !- End-Use Subcategory

Branch,
  Domestic Hot Water Loop|unit 2 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 23,                                !- Inlet Node Name
  Node 17;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  dhw temp 1,                             !- Schedule Name
  Node 17;                                !- Setpoint Node or NodeList Name

BranchList,
  Domestic Hot Water Loop|unit 2 Demand Branches, !- Name
  Domestic Hot Water Loop|unit 2 Demand Inlet Branch, !- Branch Name 1
  Domestic Hot Water Loop|unit 2 Demand Branch 1, !- Branch Name 2
  Domestic Hot Water Loop|unit 2 Demand Bypass Branch, !- Branch Name 3
  Domestic Hot Water Loop|unit 2 Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Domestic Hot Water Loop|unit 2 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Domestic Hot Water Loop|unit 2 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Domestic Hot Water Loop|unit 2 Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Domestic Hot Water Loop|unit 2 Demand Splitter, !- Name
  Domestic Hot Water Loop|unit 2 Demand Inlet Branch, !- Inlet Branch Name
  Domestic Hot Water Loop|unit 2 Demand Branch 1, !- Outlet Branch Name 1
  Domestic Hot Water Loop|unit 2 Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Domestic Hot Water Loop|unit 2 Demand Mixer, !- Name
  Domestic Hot Water Loop|unit 2 Demand Outlet Branch, !- Outlet Branch Name
  Domestic Hot Water Loop|unit 2 Demand Branch 1, !- Inlet Branch Name 1
  Domestic Hot Water Loop|unit 2 Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Domestic Hot Water Loop|unit 2 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop|unit 2 Demand Inlet Pipe, !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Domestic Hot Water Loop|unit 2 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop|unit 2 Demand Inlet Pipe, !- Name
  Node 19,                                !- Inlet Node Name
  Domestic Hot Water Loop|unit 2 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop|unit 2 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 21,                                !- Inlet Node Name
  Node 28,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  res shower|unit 2,                      !- Water Use Equipment Name 1
  res sink|unit 2,                        !- Water Use Equipment Name 2
  res bath|unit 2,                        !- Water Use Equipment Name 3
  res shower dist|unit 2,                 !- Water Use Equipment Name 4
  res sink dist|unit 2,                   !- Water Use Equipment Name 5
  res bath dist|unit 2;                   !- Water Use Equipment Name 6

WaterUse:Equipment,
  res shower|unit 2,                      !- Name
  res shower|unit 2,                      !- End-Use Subcategory
  0.000535764108319224,                   !- Peak Flow Rate {m3/s}
  showers,                                !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone|unit 2;                     !- Zone Name

WaterUse:Equipment,
  res sink|unit 2,                        !- Name
  res sink|unit 2,                        !- End-Use Subcategory
  0.000910023539352854,                   !- Peak Flow Rate {m3/s}
  sinks,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone|unit 2;                     !- Zone Name

WaterUse:Equipment,
  res bath|unit 2,                        !- Name
  res bath|unit 2,                        !- End-Use Subcategory
  0.000959315291994732,                   !- Peak Flow Rate {m3/s}
  baths,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone|unit 2;                     !- Zone Name

WaterUse:Equipment,
  res shower dist|unit 2,                 !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  showers,                                !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone|unit 2;                     !- Zone Name

WaterUse:Equipment,
  res sink dist|unit 2,                   !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  sinks,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone|unit 2;                     !- Zone Name

WaterUse:Equipment,
  res bath dist|unit 2,                   !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  baths,                                  !- Flow Rate Fraction Schedule Name
  fixtures temperature schedule,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living zone|unit 2;                     !- Zone Name

Branch,
  Domestic Hot Water Loop|unit 2 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop|unit 2 Demand Bypass Pipe, !- Component Name 1
  Domestic Hot Water Loop|unit 2 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Domestic Hot Water Loop|unit 2 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop|unit 2 Demand Bypass Pipe, !- Name
  Domestic Hot Water Loop|unit 2 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Domestic Hot Water Loop|unit 2 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Domestic Hot Water Loop|unit 2 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Domestic Hot Water Loop|unit 2 Demand Outlet Pipe, !- Component Name 1
  Domestic Hot Water Loop|unit 2 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Domestic Hot Water Loop|unit 2 Demand Outlet Pipe, !- Name
  Domestic Hot Water Loop|unit 2 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 20;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Domestic Hot Water Loop|unit 2 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Domestic Hot Water Loop|unit 2 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Domestic Hot Water Loop|unit 2 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Domestic Hot Water Loop|unit 2 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Domestic Hot Water Loop|unit 2 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  res wh|unit 2;                          !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

Site:Location,
  New York J F Kennedy IntL Ar_NY_USA,    !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5;                                      !- Elevation {m}

Site:GroundTemperature:Deep,
  12.5543607305936,                       !- January Deep Ground Temperature {C}
  12.5543607305936,                       !- February Deep Ground Temperature {C}
  12.5543607305936,                       !- March Deep Ground Temperature {C}
  12.5543607305936,                       !- April Deep Ground Temperature {C}
  12.5543607305936,                       !- May Deep Ground Temperature {C}
  12.5543607305936,                       !- June Deep Ground Temperature {C}
  12.5543607305936,                       !- July Deep Ground Temperature {C}
  12.5543607305936,                       !- August Deep Ground Temperature {C}
  12.5543607305936,                       !- September Deep Ground Temperature {C}
  12.5543607305936,                       !- October Deep Ground Temperature {C}
  12.5543607305936,                       !- November Deep Ground Temperature {C}
  12.5543607305936;                       !- December Deep Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.5543607305936,                       !- Annual Average Outdoor Air Temperature {C}
  25.221721390169;                        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032;                                 !- Wall Depth Below Slab {m}

Foundation:Kiva,
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032;                                 !- Wall Depth Below Slab {m}

Foundation:Kiva,
  Foundation Kiva 3,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032;                                 !- Wall Depth Below Slab {m}

Foundation:Kiva:Settings,
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

Exterior:Lights,
  res lighting exterior,                  !- Name
  lighting_exterior,                      !- Schedule Name
  97.1316732048731,                       !- Design Level {W}
  ,                                       !- Control Option
  res lighting exterior;                  !- End-Use Subcategory

Curve:Biquadratic,
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhMfr;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhT;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhToLiv;             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhTt;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhVfr;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhW;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_AhWt;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_FanRtf;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_LivToAh;             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RaT;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RaW;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetDCnToAh;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetDCnToPl;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetLatLk;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_RetSLk;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupDCnToAh;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupDCnToLv;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupLatLkToAh;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupLatLkToLv;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupSLkToAh;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_asys_SupSLkToLv;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_AhMfr;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_AhT;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_AhToLiv;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_AhTt;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_AhVfr;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_AhW;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_AhWt;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_FanRtf;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_LivToAh;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_lk_ret_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_lk_sup_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_RaT;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_RaW;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_RetDCnToAh;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_RetDCnToPl;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_RetLatLk;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_RetSLk;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_SupDCnToAh;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_SupDCnToLv;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_SupLatLkToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_SupLatLkToLv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_SupSLkToAh;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_ac_unit_2_asys_SupSLkToLv;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_AhMfr;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_AhT;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_AhToLiv;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_AhTt;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_AhVfr;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_AhW;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_AhWt;           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_FanRtf;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_LivToAh;        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_lk_ret_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_lk_sup_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_RaT;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_RaW;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_RetDCnToAh;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_RetDCnToPl;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_RetLatLk;       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_RetSLk;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_SupDCnToAh;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_SupDCnToLv;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_SupLatLkToAh;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_SupLatLkToLv;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_SupSLkToAh;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_asys_SupSLkToLv;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_AhMfr;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_AhT;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_AhToLiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_AhTt;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_AhVfr;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_AhW;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_AhWt;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_FanRtf;  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_LivToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_lk_ret_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_lk_sup_fan_equiv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_RaT;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_RaW;     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_RetDCnToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_RetDCnToPl; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_RetLatLk; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_RetSLk;  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_SupDCnToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_SupDCnToLv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_SupSLkToAh; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  res_ds_res_fur_gas_unit_2_asys_SupSLkToLv; !- Erl Variable Name 1

EnergyManagementSystem:Sensor,
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_2_tin_s,                         !- Name
  living zone|unit 2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_2_tt_s,                          !- Name
  living zone|unit 2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_af_vw_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ceil_fan_sched_val_sensor,          !- Name
  res ceil fan schedule,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ceil_fan_tin_sensor,                !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ceil_fan_unit_2_sched_val_sensor,   !- Name
  res ceil fan|unit 2 schedule,           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ceil_fan_unit_2_tin_sensor,         !- Name
  living zone|unit 2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_mfr_s,            !- Name
  Node 31,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_tt_s,             !- Name
  Node 31,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_t_s,              !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_vfr_s,            !- Name
  Node 31,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_wt_s,             !- Name
  Node 31,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ah_w_s,              !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_fan_rtf_s,           !- Name
  res ac clg supply fan,                  !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ra_t_s,              !- Name
  Node 34,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_ra_w_s,              !- Name
  Node 34,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_asys_win_s,               !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ah_mfr_s,     !- Name
  Node 38,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ah_tt_s,      !- Name
  Node 38,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ah_t_s,       !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ah_vfr_s,     !- Name
  Node 38,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ah_wt_s,      !- Name
  Node 38,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ah_w_s,       !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_fan_rtf_s,    !- Name
  res ac|unit 2 clg supply fan,           !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ra_t_s,       !- Name
  Node 41,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_ra_w_s,       !- Name
  Node 41,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_ac_unit_2_asys_win_s,        !- Name
  living zone|unit 2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ah_mfr_s,       !- Name
  Node 45,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ah_tt_s,        !- Name
  Node 45,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ah_t_s,         !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ah_vfr_s,       !- Name
  Node 45,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ah_wt_s,        !- Name
  Node 45,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ah_w_s,         !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_fan_rtf_s,      !- Name
  res fur gas htg supply fan,             !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ra_t_s,         !- Name
  Node 48,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_ra_w_s,         !- Name
  Node 48,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_asys_win_s,          !- Name
  living zone,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ah_mfr_s, !- Name
  Node 52,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ah_tt_s, !- Name
  Node 52,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ah_t_s,  !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ah_vfr_s, !- Name
  Node 52,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ah_wt_s, !- Name
  Node 52,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ah_w_s,  !- Name
  unfinished basement zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_fan_rtf_s, !- Name
  res fur gas|unit 2 htg supply fan,      !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ra_t_s,  !- Name
  Node 55,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_ra_w_s,  !- Name
  Node 55,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_ds_res_fur_gas_unit_2_asys_win_s,   !- Name
  living zone|unit 2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_2_bath_sch_s,                 !- Name
  res mv_2 bath exhaust schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_2_range_sch_s,                !- Name
  res mv_2 range exhaust schedule,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_infil_2_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_2_nva_s,                         !- Name
  res nv_2 avail schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_2_sp_s,                          !- Name
  res nv_2 temp schedule,                 !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_pb_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  res_nv_wt_s,                            !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  res_ceil_fan_sched_override,            !- Name
  res ceil fan master,                    !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ceil_fan_unit_2_sched_override,     !- Name
  res ceil fan|unit 2 master,             !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_AhToLivMix_act,      !- Name
  res ds res ac asys AhToLivMix,          !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_LivToAhMix_act,      !- Name
  res ds res ac asys LivToAhMix,          !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetDCnToAhEquip_act, !- Name
  res ds res ac asys RetDCnToAhEquip,     !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
  res ds res ac asys RetDCnToPlEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetLatLkEq_act,      !- Name
  res ds res ac asys RetLatLkEq,          !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_RetSLkEq_act,        !- Name
  res ds res ac asys RetSLkEq,            !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
  res ds res ac asys SupDCnToAhEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
  res ds res ac asys SupDCnToLvEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
  res ds res ac asys SupLatLkToAhEq,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
  res ds res ac asys SupLatLkToLvEq,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
  res ds res ac asys SupSLkToAhEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
  res ds res ac asys SupSLkToLvEq,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_AhToLivMix_act, !- Name
  res ds res ac_unit 2 asys AhToLivMix,   !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_LivToAhMix_act, !- Name
  res ds res ac_unit 2 asys LivToAhMix,   !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_RetDCnToAhEquip_act, !- Name
  res ds res ac_unit 2 asys RetDCnToAhEquip, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_RetDCnToPlEq_act, !- Name
  res ds res ac_unit 2 asys RetDCnToPlEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_RetLatLkEq_act, !- Name
  res ds res ac_unit 2 asys RetLatLkEq,   !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_RetSLkEq_act, !- Name
  res ds res ac_unit 2 asys RetSLkEq,     !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_SupDCnToAhEq_act, !- Name
  res ds res ac_unit 2 asys SupDCnToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_SupDCnToLvEq_act, !- Name
  res ds res ac_unit 2 asys SupDCnToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_SupLatLkToAhEq_act, !- Name
  res ds res ac_unit 2 asys SupLatLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_SupLatLkToLvEq_act, !- Name
  res ds res ac_unit 2 asys SupLatLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_SupSLkToAhEq_act, !- Name
  res ds res ac_unit 2 asys SupSLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_ac_unit_2_asys_SupSLkToLvEq_act, !- Name
  res ds res ac_unit 2 asys SupSLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_AhToLivMix_act, !- Name
  res ds res fur gas asys AhToLivMix,     !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_LivToAhMix_act, !- Name
  res ds res fur gas asys LivToAhMix,     !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_RetDCnToAhEquip_act, !- Name
  res ds res fur gas asys RetDCnToAhEquip, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_RetDCnToPlEq_act, !- Name
  res ds res fur gas asys RetDCnToPlEq,   !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_RetLatLkEq_act, !- Name
  res ds res fur gas asys RetLatLkEq,     !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_RetSLkEq_act,   !- Name
  res ds res fur gas asys RetSLkEq,       !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_SupDCnToAhEq_act, !- Name
  res ds res fur gas asys SupDCnToAhEq,   !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_SupDCnToLvEq_act, !- Name
  res ds res fur gas asys SupDCnToLvEq,   !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_SupLatLkToAhEq_act, !- Name
  res ds res fur gas asys SupLatLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_SupLatLkToLvEq_act, !- Name
  res ds res fur gas asys SupLatLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_SupSLkToAhEq_act, !- Name
  res ds res fur gas asys SupSLkToAhEq,   !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_asys_SupSLkToLvEq_act, !- Name
  res ds res fur gas asys SupSLkToLvEq,   !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_AhToLivMix_act, !- Name
  res ds res fur gas_unit 2 asys AhToLivMix, !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_LivToAhMix_act, !- Name
  res ds res fur gas_unit 2 asys LivToAhMix, !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_RetDCnToAhEquip_act, !- Name
  res ds res fur gas_unit 2 asys RetDCnToAhEquip, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_RetDCnToPlEq_act, !- Name
  res ds res fur gas_unit 2 asys RetDCnToPlEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_RetLatLkEq_act, !- Name
  res ds res fur gas_unit 2 asys RetLatLkEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_RetSLkEq_act, !- Name
  res ds res fur gas_unit 2 asys RetSLkEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_SupDCnToAhEq_act, !- Name
  res ds res fur gas_unit 2 asys SupDCnToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_SupDCnToLvEq_act, !- Name
  res ds res fur gas_unit 2 asys SupDCnToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToAhEq_act, !- Name
  res ds res fur gas_unit 2 asys SupLatLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToLvEq_act, !- Name
  res ds res fur gas_unit 2 asys SupLatLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_SupSLkToAhEq_act, !- Name
  res ds res fur gas_unit 2 asys SupSLkToAhEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_ds_res_fur_gas_unit_2_asys_SupSLkToLvEq_act, !- Name
  res ds res fur gas_unit 2 asys SupSLkToLvEq, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_bath_fan_act,               !- Name
  res infil_1 bath fan,                   !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_flow_act,                   !- Name
  res infil_1 flow,                       !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_house_fan_act,              !- Name
  res infil_1 house fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_1_range_fan_act,              !- Name
  res infil_1 range fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_2_bath_fan_act,               !- Name
  res infil_2 bath fan,                   !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_2_flow_act,                   !- Name
  res infil_2 flow,                       !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_2_house_fan_act,              !- Name
  res infil_2 house fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_infil_2_range_fan_act,              !- Name
  res infil_2 range fan,                  !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_nv_1_flow_act,                      !- Name
  res nv_1 flow,                          !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  res_nv_2_flow_act,                      !- Name
  res nv_2 flow,                          !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  res_ceil_fan_schedule_program,          !- Name
  If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
  Set res_ceil_fan_sched_override = 0,    !- Program Line 2
  ElseIf res_ceil_fan_tin_sensor < 21.056, !- Program Line 3
  Set res_ceil_fan_sched_override = 0,    !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_sched_override = 1,    !- Program Line 6
  EndIf;                                  !- Program Line 7

EnergyManagementSystem:Program,
  res_ceil_fan|unit_2_schedule_program,   !- Name
  If res_ceil_fan_unit_2_sched_val_sensor == 0, !- Program Line 1
  Set res_ceil_fan_unit_2_sched_override = 0, !- Program Line 2
  ElseIf res_ceil_fan_unit_2_tin_sensor < 21.056, !- Program Line 3
  Set res_ceil_fan_unit_2_sched_override = 0, !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_unit_2_sched_override = 1, !- Program Line 6
  EndIf;                                  !- Program Line 7

EnergyManagementSystem:Program,
  res_ds_res_ac_asys_program,             !- Name
  Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_asys_lk_subrout,      !- Program Line 10
  Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_ds_res_ac_unit_2_asys_program,      !- Name
  Set res_ds_res_ac_unit_2_asys_AhMfr = res_ds_res_ac_unit_2_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_2_asys_FanRtf = res_ds_res_ac_unit_2_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_2_asys_AhVfr = res_ds_res_ac_unit_2_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_2_asys_AhTt = res_ds_res_ac_unit_2_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_2_asys_AhWt = res_ds_res_ac_unit_2_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_2_asys_RaT = res_ds_res_ac_unit_2_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_2_asys_RaW = res_ds_res_ac_unit_2_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_2_asys_AhT = res_ds_res_ac_unit_2_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_2_asys_AhW = res_ds_res_ac_unit_2_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_2_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_2_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_2_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_2_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_2_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_2_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_2_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_2_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_2_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_2_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_2_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_2_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_2_asys_RetSLkEq_act = res_ds_res_ac_unit_2_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_2_asys_RetLatLkEq_act = res_ds_res_ac_unit_2_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_2_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_2_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_2_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_2_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_2_asys_AhToLivMix_act = res_ds_res_ac_unit_2_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_2_asys_LivToAhMix_act = res_ds_res_ac_unit_2_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_ds_res_fur_gas_asys_program,        !- Name
  Set res_ds_res_fur_gas_asys_AhMfr = res_ds_res_fur_gas_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_asys_FanRtf = res_ds_res_fur_gas_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_asys_AhVfr = res_ds_res_fur_gas_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_asys_AhTt = res_ds_res_fur_gas_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_asys_AhWt = res_ds_res_fur_gas_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_asys_RaT = res_ds_res_fur_gas_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_asys_RaW = res_ds_res_fur_gas_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_asys_AhT = res_ds_res_fur_gas_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_asys_AhW = res_ds_res_fur_gas_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_asys_RetSLkEq_act = res_ds_res_fur_gas_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_asys_RetLatLkEq_act = res_ds_res_fur_gas_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_asys_AhToLivMix_act = res_ds_res_fur_gas_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_asys_LivToAhMix_act = res_ds_res_fur_gas_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_ds_res_fur_gas_unit_2_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_2_asys_AhMfr = res_ds_res_fur_gas_unit_2_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_2_asys_FanRtf = res_ds_res_fur_gas_unit_2_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_2_asys_AhVfr = res_ds_res_fur_gas_unit_2_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_2_asys_AhTt = res_ds_res_fur_gas_unit_2_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_2_asys_AhWt = res_ds_res_fur_gas_unit_2_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_2_asys_RaT = res_ds_res_fur_gas_unit_2_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_2_asys_RaW = res_ds_res_fur_gas_unit_2_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_2_asys_AhT = res_ds_res_fur_gas_unit_2_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_2_asys_AhW = res_ds_res_fur_gas_unit_2_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_2_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_2_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_2_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_2_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_2_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_2_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_2_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_2_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_2_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_2_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_2_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_2_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_2_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_2_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_2_asys_LivToAh; !- Program Line 22

EnergyManagementSystem:Program,
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0578,                         !- Program Line 10
  Set Cs = 0.0566,                        !- Program Line 11
  Set Cw = 0.1461,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.86),                   !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_fur_gas_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_fur_gas_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

EnergyManagementSystem:Program,
  res_infil_2_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0578,                         !- Program Line 10
  Set Cs = 0.0566,                        !- Program Line 11
  Set Cw = 0.1461,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.86),                   !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_2_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_2_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_2_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_2_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_2_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ac_unit_2_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ac_unit_2_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_2_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_2_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_2_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_2_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_2_flow_act = (@Max res_infil_2_flow_act 0); !- Program Line 42

EnergyManagementSystem:Program,
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 4084.9717216362055,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 0.00012070110544924465,        !- Program Line 6
  Set MNV = 1.432203174297596,            !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

EnergyManagementSystem:Program,
  res_nv_2_program,                       !- Name
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_2_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 4084.971721636169,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 0.00012070110544924465,        !- Program Line 6
  Set MNV = 1.4322031742975958,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_2_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_2_tin_s>res_nv_2_sp_s), !- Program Line 12
  Set temp2 = (res_af_2_tin_s-res_nv_2_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_2_tin_s-res_af_2_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_2_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_2_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

EnergyManagementSystem:Subroutine,
  res_ds_res_ac_asys_lk_subrout,          !- Name
  Set f_sup = 0.13326673326673327,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_asys_LivToAh = 0,     !- Program Line 8
  Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_asys_AhMfr>0,          !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*95.341, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_asys_AhT,       !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*35.311, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_asys_AhT,       !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_asys_RaT,  !- Program Line 31
  Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 34
  Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- Program Line 43
  Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
  Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
  Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
  Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
  Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 49
  Set res_ds_res_ac_asys_RetSLk=0,        !- Program Line 50
  Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- Program Line 51
  Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:Subroutine,
  res_ds_res_ac_unit_2_asys_lk_subrout,   !- Name
  Set f_sup = 0.13326673326673327,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_2_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_2_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_2_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_2_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_2_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_2_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_2_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_2_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_2_asys_AhTt res_ds_res_ac_unit_2_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_2_asys_AhT res_ds_res_ac_unit_2_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_2_asys_RaT res_ds_res_ac_unit_2_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_2_asys_AhWt res_ds_res_ac_unit_2_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_2_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_2_asys_RaW-res_ds_res_ac_unit_2_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_2_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_2_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_2_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_2_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_2_asys_FanRtf/(res_ds_res_ac_unit_2_asys_AhMfr*1006.0))*95.341, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_2_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_2_asys_AhTt-res_ds_res_ac_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_2_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_2_asys_SupDCnToLv = res_ds_res_ac_unit_2_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_2_asys_SupDCnToAh = 0-res_ds_res_ac_unit_2_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_2_asys_FanRtf/(res_ds_res_ac_unit_2_asys_AhMfr*1006.0))*35.311, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_2_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_2_asys_RaT-res_ds_res_ac_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_2_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_2_asys_RetDCnToPl=res_ds_res_ac_unit_2_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_2_asys_RetDCnToAh=0-res_ds_res_ac_unit_2_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_2_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_2_asys_AhT-res_ds_res_ac_unit_2_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_2_asys_RetSLk=f_ret*res_ds_res_ac_unit_2_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_2_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_2_asys_AhWt-res_ds_res_ac_unit_2_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_2_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAh=res_ds_res_ac_unit_2_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_2_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_2_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_2_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_2_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_2_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_2_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_2_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_2_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_2_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_2_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_2_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:Subroutine,
  res_ds_res_fur_gas_asys_lk_subrout,     !- Name
  Set f_sup = 0.13326673326673327,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_asys_AhMfr>0,     !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_asys_AhTt res_ds_res_fur_gas_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_asys_AhT res_ds_res_fur_gas_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_asys_RaT res_ds_res_fur_gas_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_asys_AhWt res_ds_res_fur_gas_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_asys_RaW-res_ds_res_fur_gas_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*95.341, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_asys_AhT,  !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_asys_AhTt-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_asys_SupDCnToLv = res_ds_res_fur_gas_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_asys_SupDCnToAh = 0-res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*35.311, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_asys_AhT,  !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_asys_RaT-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_asys_RetDCnToPl=res_ds_res_fur_gas_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0-res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_asys_AhT-res_ds_res_fur_gas_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_asys_RetSLk=f_ret*res_ds_res_fur_gas_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_asys_AhWt-res_ds_res_fur_gas_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=res_ds_res_fur_gas_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_asys_RetSLk=0,   !- Program Line 50
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:Subroutine,
  res_ds_res_fur_gas_unit_2_asys_lk_subrout, !- Name
  Set f_sup = 0.13326673326673327,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_2_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_2_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_2_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_2_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_2_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_2_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_2_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_2_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_2_asys_AhTt res_ds_res_fur_gas_unit_2_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_2_asys_AhT res_ds_res_fur_gas_unit_2_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_2_asys_RaT res_ds_res_fur_gas_unit_2_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_2_asys_AhWt res_ds_res_fur_gas_unit_2_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_2_asys_RaW-res_ds_res_fur_gas_unit_2_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_2_asys_FanRtf/(res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0))*95.341, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_2_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_2_asys_AhTt-res_ds_res_fur_gas_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_2_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToLv = res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_2_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_2_asys_FanRtf/(res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0))*35.311, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_2_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_2_asys_RaT-res_ds_res_fur_gas_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_2_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToPl=res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_2_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_2_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_2_asys_AhT-res_ds_res_fur_gas_unit_2_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_2_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_2_asys_AhWt-res_ds_res_fur_gas_unit_2_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_2_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_2_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

EnergyManagementSystem:ProgramCallingManager,
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  res_infil_1_program,                    !- Program Name 1
  res_nv_1_program;                       !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
  res af_2 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  res_infil_2_program,                    !- Program Name 1
  res_nv_2_program;                       !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
  res ceil fan program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  res_ceil_fan_schedule_program;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res ceil fan|unit 2 program calling manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  res_ceil_fan|unit_2_schedule_program;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res ds res ac asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_ac_asys_program;             !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res ds res ac_unit 2 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_ac_unit_2_asys_program;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res ds res fur gas asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_fur_gas_asys_program;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  res ds res fur gas_unit 2 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  res_ds_res_fur_gas_unit_2_asys_program; !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Meter:Custom,
  unit 1:ElectricityHeating,              !- Name
  Electricity,                            !- Fuel Type
  res fur gas heating coil,               !- Key Name 1
  Heating Coil Electric Energy,           !- Output Variable or Meter Name 1
  res fur gas unitary system,             !- Key Name 2
  Unitary System Heating Ancillary Electric Energy, !- Output Variable or Meter Name 2
  res fur gas heating coil,               !- Key Name 3
  Heating Coil Defrost Electric Energy,   !- Output Variable or Meter Name 3
  res fur gas heating coil,               !- Key Name 4
  Heating Coil Crankcase Heater Electric Energy; !- Output Variable or Meter Name 4

Output:Meter,
  unit 1:ElectricityHeating,              !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityCooling,              !- Name
  Electricity,                            !- Fuel Type
  res ac cooling coil,                    !- Key Name 1
  Cooling Coil Electric Energy,           !- Output Variable or Meter Name 1
  res ac unitary system,                  !- Key Name 2
  Unitary System Cooling Ancillary Electric Energy, !- Output Variable or Meter Name 2
  res ac cooling coil,                    !- Key Name 3
  Cooling Coil Crankcase Heater Electric Energy; !- Output Variable or Meter Name 3

Output:Meter,
  unit 1:ElectricityCooling,              !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityInteriorLighting,     !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  InteriorLights:Electricity:Zone:living zone; !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityInteriorLighting,     !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  Central:ElectricityExteriorLighting,    !- Name
  Electricity,                            !- Fuel Type
  res lighting exterior,                  !- Key Name 1
  Exterior Lights Electric Energy;        !- Output Variable or Meter Name 1

Output:Meter,
  Central:ElectricityExteriorLighting,    !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityInteriorEquipment,    !- Name
  Electricity,                            !- Fuel Type
  res infil_1 house fan,                  !- Key Name 1
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 1
  res infil_1 range fan,                  !- Key Name 2
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 2
  res misc plug loads|living space,       !- Key Name 3
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 3
  res ceil fan non benchmark equip,       !- Key Name 4
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 4
  res refrig,                             !- Key Name 5
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 5
  res range electric,                     !- Key Name 6
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 6
  res infil_1 bath fan,                   !- Key Name 7
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 7

Output:Meter,
  unit 1:ElectricityInteriorEquipment,    !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityFansHeating,          !- Name
  Electricity,                            !- Fuel Type
  res fur gas htg supply fan,             !- Key Name 1
  Fan Electric Energy;                    !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityFansHeating,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityFansCooling,          !- Name
  Electricity,                            !- Fuel Type
  res ac clg supply fan,                  !- Key Name 1
  Fan Electric Energy;                    !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityFansCooling,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityWaterSystems,         !- Name
  Electricity,                            !- Fuel Type
  res wh,                                 !- Key Name 1
  Water Heater Off Cycle Parasitic Electric Energy, !- Output Variable or Meter Name 1
  res wh,                                 !- Key Name 2
  Water Heater On Cycle Parasitic Electric Energy; !- Output Variable or Meter Name 2

Output:Meter,
  unit 1:ElectricityWaterSystems,         !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:NaturalGasHeating,               !- Name
  NaturalGas,                             !- Fuel Type
  res fur gas heating coil,               !- Key Name 1
  Heating Coil Gas Energy,                !- Output Variable or Meter Name 1
  res fur gas heating coil,               !- Key Name 2
  Heating Coil Ancillary Gas Energy;      !- Output Variable or Meter Name 2

Output:Meter,
  unit 1:NaturalGasHeating,               !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:NaturalGasInteriorEquipment,     !- Name
  NaturalGas,                             !- Fuel Type
  res range gas,                          !- Key Name 1
  Other Equipment Gas Energy;             !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:NaturalGasInteriorEquipment,     !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:NaturalGasWaterSystems,          !- Name
  NaturalGas,                             !- Fuel Type
  res wh,                                 !- Key Name 1
  Water Heater Gas Energy;                !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:NaturalGasWaterSystems,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityRefrigerator,         !- Name
  Electricity,                            !- Fuel Type
  res refrig,                             !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityRefrigerator,         !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityCookingRange,         !- Name
  Electricity,                            !- Fuel Type
  res range electric,                     !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityCookingRange,         !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:NaturalGasCookingRange,          !- Name
  NaturalGas,                             !- Fuel Type
  res range gas,                          !- Key Name 1
  Other Equipment Gas Energy;             !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:NaturalGasCookingRange,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityPlugLoads,            !- Name
  Electricity,                            !- Fuel Type
  res misc plug loads|living space,       !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityPlugLoads,            !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityHouseFan,             !- Name
  Electricity,                            !- Fuel Type
  res infil_1 house fan,                  !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityHouseFan,             !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityRangeFan,             !- Name
  Electricity,                            !- Fuel Type
  res infil_1 range fan,                  !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityRangeFan,             !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityBathFan,              !- Name
  Electricity,                            !- Fuel Type
  res infil_1 bath fan,                   !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityBathFan,              !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 1:ElectricityCeilingFan,           !- Name
  Electricity,                            !- Fuel Type
  res ceil fan non benchmark equip,       !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 1:ElectricityCeilingFan,           !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityHeating,              !- Name
  Electricity,                            !- Fuel Type
  res fur gas|unit 2 heating coil,        !- Key Name 1
  Heating Coil Electric Energy,           !- Output Variable or Meter Name 1
  res fur gas|unit 2 unitary system,      !- Key Name 2
  Unitary System Heating Ancillary Electric Energy, !- Output Variable or Meter Name 2
  res fur gas|unit 2 heating coil,        !- Key Name 3
  Heating Coil Defrost Electric Energy,   !- Output Variable or Meter Name 3
  res fur gas|unit 2 heating coil,        !- Key Name 4
  Heating Coil Crankcase Heater Electric Energy; !- Output Variable or Meter Name 4

Output:Meter,
  unit 2:ElectricityHeating,              !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityCooling,              !- Name
  Electricity,                            !- Fuel Type
  res ac|unit 2 cooling coil,             !- Key Name 1
  Cooling Coil Electric Energy,           !- Output Variable or Meter Name 1
  res ac|unit 2 unitary system,           !- Key Name 2
  Unitary System Cooling Ancillary Electric Energy, !- Output Variable or Meter Name 2
  res ac|unit 2 cooling coil,             !- Key Name 3
  Cooling Coil Crankcase Heater Electric Energy; !- Output Variable or Meter Name 3

Output:Meter,
  unit 2:ElectricityCooling,              !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityInteriorLighting,     !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  InteriorLights:Electricity:Zone:living zone|unit 2; !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityInteriorLighting,     !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityInteriorEquipment,    !- Name
  Electricity,                            !- Fuel Type
  res infil_2 range fan,                  !- Key Name 1
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 1
  res infil_2 house fan,                  !- Key Name 2
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 2
  res range electric|unit 2,              !- Key Name 3
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 3
  res infil_2 bath fan,                   !- Key Name 4
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 4
  res misc plug loads|unit 2|living space|unit 2, !- Key Name 5
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 5
  res ceil fan|unit 2 non benchmark equip, !- Key Name 6
  Electric Equipment Electric Energy,     !- Output Variable or Meter Name 6
  res refrig|unit 2,                      !- Key Name 7
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 7

Output:Meter,
  unit 2:ElectricityInteriorEquipment,    !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityFansHeating,          !- Name
  Electricity,                            !- Fuel Type
  res fur gas|unit 2 htg supply fan,      !- Key Name 1
  Fan Electric Energy;                    !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityFansHeating,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityFansCooling,          !- Name
  Electricity,                            !- Fuel Type
  res ac|unit 2 clg supply fan,           !- Key Name 1
  Fan Electric Energy;                    !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityFansCooling,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityWaterSystems,         !- Name
  Electricity,                            !- Fuel Type
  res wh|unit 2,                          !- Key Name 1
  Water Heater Off Cycle Parasitic Electric Energy, !- Output Variable or Meter Name 1
  res wh|unit 2,                          !- Key Name 2
  Water Heater On Cycle Parasitic Electric Energy; !- Output Variable or Meter Name 2

Output:Meter,
  unit 2:ElectricityWaterSystems,         !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:NaturalGasHeating,               !- Name
  NaturalGas,                             !- Fuel Type
  res fur gas|unit 2 heating coil,        !- Key Name 1
  Heating Coil Gas Energy,                !- Output Variable or Meter Name 1
  res fur gas|unit 2 heating coil,        !- Key Name 2
  Heating Coil Ancillary Gas Energy;      !- Output Variable or Meter Name 2

Output:Meter,
  unit 2:NaturalGasHeating,               !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:NaturalGasInteriorEquipment,     !- Name
  NaturalGas,                             !- Fuel Type
  res range gas|unit 2,                   !- Key Name 1
  Other Equipment Gas Energy;             !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:NaturalGasInteriorEquipment,     !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:NaturalGasWaterSystems,          !- Name
  NaturalGas,                             !- Fuel Type
  res wh|unit 2,                          !- Key Name 1
  Water Heater Gas Energy;                !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:NaturalGasWaterSystems,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityRefrigerator,         !- Name
  Electricity,                            !- Fuel Type
  res refrig|unit 2,                      !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityRefrigerator,         !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityCookingRange,         !- Name
  Electricity,                            !- Fuel Type
  res range electric|unit 2,              !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityCookingRange,         !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:NaturalGasCookingRange,          !- Name
  NaturalGas,                             !- Fuel Type
  res range gas|unit 2,                   !- Key Name 1
  Other Equipment Gas Energy;             !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:NaturalGasCookingRange,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityPlugLoads,            !- Name
  Electricity,                            !- Fuel Type
  res misc plug loads|unit 2|living space|unit 2, !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityPlugLoads,            !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityHouseFan,             !- Name
  Electricity,                            !- Fuel Type
  res infil_2 house fan,                  !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityHouseFan,             !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityRangeFan,             !- Name
  Electricity,                            !- Fuel Type
  res infil_2 range fan,                  !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityRangeFan,             !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityBathFan,              !- Name
  Electricity,                            !- Fuel Type
  res infil_2 bath fan,                   !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityBathFan,              !- Key Name
  RunPeriod;                              !- Reporting Frequency

Meter:Custom,
  unit 2:ElectricityCeilingFan,           !- Name
  Electricity,                            !- Fuel Type
  res ceil fan|unit 2 non benchmark equip, !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

Output:Meter,
  unit 2:ElectricityCeilingFan,           !- Key Name
  RunPeriod;                              !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityHeating,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityCooling,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityInteriorLighting,     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Central:ElectricityExteriorLighting,    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityInteriorEquipment,    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityFansHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityFansCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityWaterSystems,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:NaturalGasHeating,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:NaturalGasInteriorEquipment,     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:NaturalGasWaterSystems,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityRefrigerator,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityCookingRange,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:NaturalGasCookingRange,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityPlugLoads,            !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityHouseFan,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityRangeFan,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityBathFan,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 1:ElectricityCeilingFan,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityHeating,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityCooling,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityInteriorLighting,     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityInteriorEquipment,    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityFansHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityFansCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityWaterSystems,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:NaturalGasHeating,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:NaturalGasInteriorEquipment,     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:NaturalGasWaterSystems,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityRefrigerator,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityCookingRange,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:NaturalGasCookingRange,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityPlugLoads,            !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityHouseFan,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityRangeFan,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityBathFan,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  unit 2:ElectricityCeilingFan,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

